pole_id,lat,lon,feeder_id,dt_id,seq_on_line,parent_pole_id,pole_type,ward,pincode,device_id
P-000001,12.976404,77.598193,F-01-01,D-0001,1,,LT-9m-Steel,W-014,560034,KSPDB-SD01-D-0001-0001
P-000002,12.976659,77.598314,F-01-01,D-0001,2,P-000001,LT-8m-Steel,W-014,560034,KSPDB-SD01-D-0001-0002
P-000003,12.976829,77.598387,F-01-01,D-0001,3,P-000002,LT-8m-Steel,W-014,560034,KSPDB-SD01-D-0001-0003
P-000004,12.977128,77.598491,F-01-01,D-0001,4,P-000003,LT-9m-Steel,W-014,560034,KSPDB-SD01-D-0001-0004
P-000005,12.977366,77.598705,F-01-01,D-0001,5,P-000004,LT-8m-Steel,W-014,560034,KSPDB-SD01-D-0001-0005
P-000006,12.977544,77.598821,F-01-01,D-0001,6,P-000005,LT-9m-PCC,W-014,560034,KSPDB-SD01-D-0001-0006
P-000007,12.977778,77.599087,F-01-01,D-0001,7,P-000006,LT-9m-Steel,W-014,560034,KSPDB-SD01-D-0001-0007
P-000008,12.977866,77.599219,F-01-01,D-0001,8,P-000007,LT-8m-PCC,W-014,560034,KSPDB-SD01-D-0001-0008
P-000009,12.977956,77.59954,F-01-01,D-0001,9,P-000008,LT-9m-PCC,W-014,560034,KSPDB-SD01-D-0001-0009
P-000010,12.978068,77.599843,F-01-01,D-0001,10,P-000009,LT-9m-PCC,W-014,560034,KSPDB-SD01-D-0001-0010
P-000011,12.9782,77.600067,F-01-01,D-0001,11,P-000010,LT-9m-Steel,W-014,560034,KSPDB-SD01-D-0001-0011
P-000012,12.978376,77.600203,F-01-01,D-0001,12,P-000011,LT-9m-Steel,W-014,560034,KSPDB-SD01-D-0001-0012
P-000013,12.97864,77.60039,F-01-01,D-0001,13,P-000012,LT-8m-Steel,W-014,560034,KSPDB-SD01-D-0001-0013
P-000014,12.978926,77.600554,F-01-01,D-0001,14,P-000013,LT-9m-PCC,W-014,560034,KSPDB-SD01-D-0001-0014
P-000015,12.97919,77.600685,F-01-01,D-0001,15,P-000014,LT-8m-Steel,W-014,560034,KSPDB-SD01-D-0001-0015
P-000016,12.979318,77.600823,F-01-01,D-0001,16,P-000015,LT-9m-PCC,W-014,,KSPDB-SD01-D-0001-0016
P-000017,12.979403,77.600953,F-01-01,D-0001,17,P-000016,LT-9m-PCC,W-014,560034,KSPDB-SD01-D-0001-0017
P-000018,12.979461,77.601103,F-01-01,D-0001,18,P-000017,LT-8m-PCC,W-014,560034,KSPDB-SD01-D-0001-0018
P-000019,12.979516,77.601382,F-01-01,D-0001,19,P-000018,LT-9m-PCC,W-014,560034,KSPDB-SD01-D-0001-0019
P-000020,12.979536,77.601605,F-01-01,D-0001,20,P-000019,LT-8m-Steel,W-014,560034,KSPDB-SD01-D-0001-0020
P-000021,12.979509,77.601803,F-01-01,D-0001,21,P-000020,LT-8m-Steel,W-014,560034,KSPDB-SD01-D-0001-0021
P-000022,12.979567,77.602084,F-01-01,D-0001,22,P-000021,LT-8m-PCC,W-014,560034,KSPDB-SD01-D-0001-0022
P-000023,12.979617,77.602254,F-01-01,D-0001,23,P-000022,LT-8m-Steel,W-014,560034,KSPDB-SD01-D-0001-0023
P-000024,12.979696,77.60241,F-01-01,D-0001,24,P-000023,LT-9m-Steel,W-014,560034,KSPDB-SD01-D-0001-0024
P-000025,12.97983,77.60275,F-01-01,D-0001,25,P-000024,LT-8m-PCC,W-014,560034,KSPDB-SD01-D-0001-0025
P-000026,12.979953,77.602985,F-01-01,D-0001,26,P-000025,LT-8m-Steel,W-014,560034,KSPDB-SD01-D-0001-0026
P-000027,12.980147,77.603251,F-01-01,D-0001,27,P-000026,LT-8m-Steel,W-014,560034,KSPDB-SD01-D-0001-0027
P-000028,12.980288,77.603375,F-01-01,D-0001,28,P-000027,LT-9m-Steel,W-014,560034,KSPDB-SD01-D-0001-0028
P-000029,12.980385,77.603562,F-01-01,D-0001,29,P-000028,LT-8m-PCC,W-014,560034,KSPDB-SD01-D-0001-0029
P-000030,12.980439,77.60374,F-01-01,D-0001,30,P-000029,LT-9m-Steel,W-014,560034,KSPDB-SD01-D-0001-0030
P-000031,12.980642,77.60401,F-01-01,D-0001,31,P-000030,LT-8m-PCC,W-014,560034,KSPDB-SD01-D-0001-0031
P-000032,12.980779,77.604262,F-01-01,D-0001,32,P-000031,LT-8m-PCC,W-014,560034,KSPDB-SD01-D-0001-0032
P-000033,12.98092,77.60458,F-01-01,D-0001,33,P-000032,LT-9m-PCC,W-014,560034,
P-000034,12.980994,77.604764,F-01-01,D-0001,34,P-000033,LT-8m-Steel,W-014,560034,KSPDB-SD01-D-0001-0034
P-000035,12.981043,77.605027,F-01-01,D-0001,35,P-000034,LT-8m-Steel,W-014,560034,
P-000036,12.981043,77.6053,F-01-01,D-0001,36,P-000035,LT-9m-PCC,W-014,560034,KSPDB-SD01-D-0001-0036
P-000037,12.981113,77.605519,F-01-01,D-0001,37,P-000036,LT-9m-Steel,W-014,560034,KSPDB-SD01-D-0001-0037
P-000038,12.981147,77.605885,F-01-01,D-0001,38,P-000037,LT-9m-PCC,W-014,560034,KSPDB-SD01-D-0001-0038
P-000039,12.981163,77.606044,F-01-01,D-0001,39,P-000038,LT-8m-Steel,W-014,560034,KSPDB-SD01-D-0001-0039
P-000040,12.981122,77.606202,F-01-01,D-0001,40,P-000039,LT-8m-Steel,W-014,560034,KSPDB-SD01-D-0001-0040
P-000041,12.981072,77.606519,F-01-01,D-0001,41,P-000040,LT-9m-PCC,W-014,560034,
P-000042,12.981039,77.606668,F-01-01,D-0001,42,P-000041,LT-9m-PCC,W-014,560034,KSPDB-SD01-D-0001-0042
P-000043,12.980928,77.607018,F-01-01,D-0001,43,P-000042,LT-9m-PCC,W-014,560034,KSPDB-SD01-D-0001-0043
P-000044,12.980826,77.607364,F-01-01,D-0001,44,P-000043,LT-8m-Steel,W-014,560034,KSPDB-SD01-D-0001-0044
P-000045,12.980826,77.607505,F-01-01,D-0001,45,P-000044,LT-9m-PCC,W-014,560034,
P-000046,12.980875,77.607796,F-01-01,D-0001,46,P-000045,LT-9m-PCC,W-014,560034,KSPDB-SD01-D-0001-0046
P-000047,12.980914,77.607992,F-01-01,D-0001,47,P-000046,LT-9m-Steel,W-014,560034,KSPDB-SD01-D-0001-0047
P-000048,12.980964,77.608148,F-01-01,D-0001,48,P-000047,LT-9m-PCC,W-014,560034,KSPDB-SD01-D-0001-0048
P-000049,12.981025,77.608382,F-01-01,D-0001,49,P-000048,LT-8m-Steel,W-014,560034,KSPDB-SD01-D-0001-0049
P-000050,12.981219,77.608658,F-01-01,D-0001,50,P-000049,LT-9m-Steel,W-014,560034,KSPDB-SD01-D-0001-0050
P-000051,12.981324,77.608888,F-01-01,D-0001,51,P-000050,LT-8m-PCC,W-014,560034,KSPDB-SD01-D-0001-0051
P-000052,12.973822,77.593866,F-01-01,D-0002,1,,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0001
P-000053,12.973686,77.593808,F-01-01,D-0002,2,P-000052,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0002
P-000054,12.973417,77.59373,F-01-01,D-0002,3,P-000053,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0003
P-000055,12.973175,77.593551,F-01-01,D-0002,4,P-000054,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0004
P-000056,12.973028,77.593489,F-01-01,D-0002,5,P-000055,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0005
P-000057,12.972822,77.593334,F-01-01,D-0002,6,P-000056,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0006
P-000058,12.972715,77.593191,F-01-01,D-0002,7,P-000057,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0007
P-000059,12.972523,77.592914,F-01-01,D-0002,8,P-000058,LT-8m-PCC,W-073,,KSPDB-SD01-D-0002-0008
P-000060,12.972435,77.592603,F-01-01,D-0002,9,P-000059,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0009
P-000061,12.972351,77.592467,F-01-01,D-0002,10,P-000060,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0010
P-000062,12.972188,77.592264,F-01-01,D-0002,11,P-000061,LT-8m-PCC,W-073,560034,
P-000063,12.972142,77.592111,F-01-01,D-0002,12,P-000062,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0012
P-000064,12.972052,77.591942,F-01-01,D-0002,13,P-000063,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0013
P-000065,12.971951,77.591715,F-01-01,D-0002,14,P-000064,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0014
P-000066,12.971729,77.591455,F-01-01,D-0002,15,P-000065,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0015
P-000067,12.97167,77.59133,F-01-01,D-0002,16,P-000066,LT-8m-Steel,W-073,,KSPDB-SD01-D-0002-0016
P-000068,12.971549,77.591001,F-01-01,D-0002,17,P-000067,LT-9m-Steel,W-073,,KSPDB-SD01-D-0002-0017
P-000069,12.971438,77.590831,F-01-01,D-0002,18,P-000068,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0018
P-000070,12.971234,77.590607,F-01-01,D-0002,19,P-000069,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0019
P-000071,12.971,77.590444,F-01-01,D-0002,20,P-000070,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0020
P-000072,12.970854,77.59034,F-01-01,D-0002,21,P-000071,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0021
P-000073,12.970754,77.590228,F-01-01,D-0002,22,P-000072,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0022
P-000074,12.970636,77.590136,F-01-01,D-0002,23,P-000073,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0023
P-000075,12.970533,77.59003,F-01-01,D-0002,24,P-000074,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0024
P-000076,12.970298,77.589776,F-01-01,D-0002,25,P-000075,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0025
P-000077,12.970194,77.589668,F-01-01,D-0002,26,P-000076,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0026
P-000078,12.969962,77.589433,F-01-01,D-0002,27,P-000077,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0027
P-000079,12.969898,77.589294,F-01-01,D-0002,28,P-000078,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0028
P-000080,12.969747,77.589123,F-01-01,D-0002,29,P-000079,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0029
P-000081,12.969514,77.588998,F-01-01,D-0002,30,P-000080,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0030
P-000082,12.969383,77.588938,F-01-01,D-0002,31,P-000081,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0031
P-000083,12.969177,77.588739,F-01-01,D-0002,32,P-000082,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0032
P-000084,12.96902,77.588603,F-01-01,D-0002,33,P-000083,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0033
P-000085,12.968841,77.588375,F-01-01,D-0002,34,P-000084,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0034
P-000086,12.968743,77.588203,F-01-01,D-0002,35,P-000085,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0035
P-000087,12.968678,77.587924,F-01-01,D-0002,36,P-000086,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0036
P-000088,12.96861,77.587578,F-01-01,D-0002,37,P-000087,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0037
P-000089,12.968539,77.587458,F-01-01,D-0002,38,P-000088,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0038
P-000090,12.968382,77.587244,F-01-01,D-0002,39,P-000089,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0039
P-000091,12.9683,77.586996,F-01-01,D-0002,40,P-000090,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0040
P-000092,12.968247,77.586836,F-01-01,D-0002,41,P-000091,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0041
P-000093,12.968216,77.586685,F-01-01,D-0002,42,P-000092,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0042
P-000094,12.968215,77.586481,F-01-01,D-0002,43,P-000093,LT-8m-Steel,W-073,560034,
P-000095,12.968226,77.586218,F-01-01,D-0002,44,P-000094,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0044
P-000096,12.968298,77.585861,F-01-01,D-0002,45,P-000095,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0045
P-000097,12.968287,77.585601,F-01-01,D-0002,46,P-000096,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0046
P-000098,12.973841,77.593987,F-01-01,D-0002,1,,LT-8m-PCC,W-073,560034,
P-000099,12.973649,77.594013,F-01-01,D-0002,2,P-000098,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0048
P-000100,12.973377,77.594146,F-01-01,D-0002,3,P-000099,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0049
P-000101,12.973181,77.59418,F-01-01,D-0002,4,P-000100,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0050
P-000102,12.97297,77.594166,F-01-01,D-0002,5,P-000101,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0051
P-000103,12.972645,77.594195,F-01-01,D-0002,6,P-000102,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0052
P-000104,12.972455,77.594213,F-01-01,D-0002,7,P-000103,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0053
P-000105,12.972321,77.594273,F-01-01,D-0002,8,P-000104,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0054
P-000106,12.972043,77.594438,F-01-01,D-0002,9,P-000105,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0055
P-000107,12.971836,77.594473,F-01-01,D-0002,10,P-000106,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0056
P-000108,12.971485,77.594424,F-01-01,D-0002,11,P-000107,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0057
P-000109,12.97127,77.594329,F-01-01,D-0002,12,P-000108,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0058
P-000110,12.971017,77.594265,F-01-01,D-0002,13,P-000109,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0059
P-000111,12.970721,77.594078,F-01-01,D-0002,14,P-000110,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0060
P-000112,12.970566,77.594011,F-01-01,D-0002,15,P-000111,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0061
P-000113,12.97041,77.593855,F-01-01,D-0002,16,P-000112,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0062
P-000114,12.970237,77.593697,F-01-01,D-0002,17,P-000113,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0063
P-000115,12.970138,77.5935,F-01-01,D-0002,18,P-000114,LT-9m-Steel,W-073,560034,
P-000116,12.969879,77.593253,F-01-01,D-0002,19,P-000115,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0065
P-000117,12.969785,77.593055,F-01-01,D-0002,20,P-000116,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0066
P-000118,12.969624,77.592814,F-01-01,D-0002,21,P-000117,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0067
P-000119,12.969503,77.592577,F-01-01,D-0002,22,P-000118,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0068
P-000120,12.969254,77.59232,F-01-01,D-0002,23,P-000119,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0069
P-000121,12.968969,77.592125,F-01-01,D-0002,24,P-000120,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0070
P-000122,12.96885,77.591999,F-01-01,D-0002,25,P-000121,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0071
P-000123,12.968702,77.591904,F-01-01,D-0002,26,P-000122,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0072
P-000124,12.96856,77.591798,F-01-01,D-0002,27,P-000123,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0073
P-000125,12.968263,77.591707,F-01-01,D-0002,28,P-000124,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0074
P-000126,12.967996,77.591604,F-01-01,D-0002,29,P-000125,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0075
P-000127,12.967808,77.59157,F-01-01,D-0002,30,P-000126,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0076
P-000128,12.967545,77.591441,F-01-01,D-0002,31,P-000127,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0077
P-000129,12.967421,77.591366,F-01-01,D-0002,32,P-000128,LT-9m-Steel,W-073,560034,
P-000130,12.96727,77.591267,F-01-01,D-0002,33,P-000129,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0079
P-000131,12.967062,77.591218,F-01-01,D-0002,34,P-000130,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0080
P-000132,12.966732,77.591228,F-01-01,D-0002,35,P-000131,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0081
P-000133,12.966454,77.591172,F-01-01,D-0002,36,P-000132,LT-9m-Steel,W-073,560034,
P-000134,12.966264,77.591117,F-01-01,D-0002,37,P-000133,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0083
P-000135,12.966013,77.590934,F-01-01,D-0002,38,P-000134,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0084
P-000136,12.965828,77.590762,F-01-01,D-0002,39,P-000135,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0085
P-000137,12.96556,77.590575,F-01-01,D-0002,40,P-000136,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0086
P-000138,12.965454,77.590479,F-01-01,D-0002,41,P-000137,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0087
P-000139,12.965278,77.590397,F-01-01,D-0002,42,P-000138,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0088
P-000140,12.964946,77.590267,F-01-01,D-0002,43,P-000139,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0089
P-000141,12.964746,77.590083,F-01-01,D-0002,44,P-000140,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0090
P-000142,12.964542,77.589841,F-01-01,D-0002,45,P-000141,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0091
P-000143,12.964323,77.589554,F-01-01,D-0002,46,P-000142,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0092
P-000144,12.964205,77.58923,F-01-01,D-0002,47,P-000143,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0093
P-000145,12.96419,77.589082,F-01-01,D-0002,48,P-000144,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0094
P-000146,12.964175,77.588825,F-01-01,D-0002,49,P-000145,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0095
P-000147,12.964089,77.588542,F-01-01,D-0002,50,P-000146,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0096
P-000148,12.963906,77.588297,F-01-01,D-0002,51,P-000147,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0097
P-000149,12.965834,77.590574,F-01-01,D-0002,1,P-000137,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0098
P-000150,12.965996,77.590552,F-01-01,D-0002,2,P-000149,LT-8m-PCC,W-073,,KSPDB-SD01-D-0002-0099
P-000151,12.966219,77.59044,F-01-01,D-0002,3,P-000150,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0100
P-000152,12.966392,77.590321,F-01-01,D-0002,4,P-000151,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0101
P-000153,12.966582,77.590141,F-01-01,D-0002,5,P-000152,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0102
P-000154,12.966832,77.590001,F-01-01,D-0002,6,P-000153,LT-9m-PCC,W-073,560034,
P-000155,12.96711,77.58988,F-01-01,D-0002,7,P-000154,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0104
P-000156,12.96737,77.589841,F-01-01,D-0002,8,P-000155,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0105
P-000157,12.967692,77.589819,F-01-01,D-0002,9,P-000156,LT-9m-PCC,W-073,560034,
P-000158,12.967873,77.589836,F-01-01,D-0002,10,P-000157,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0107
P-000159,12.968141,77.589798,F-01-01,D-0002,11,P-000158,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0108
P-000160,12.968375,77.589799,F-01-01,D-0002,12,P-000159,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0109
P-000161,12.968622,77.589764,F-01-01,D-0002,13,P-000160,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0110
P-000162,12.968949,77.589633,F-01-01,D-0002,14,P-000161,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0111
P-000163,12.969188,77.589479,F-01-01,D-0002,15,P-000162,LT-8m-Steel,W-073,560034,
P-000164,12.969451,77.589369,F-01-01,D-0002,16,P-000163,LT-8m-Steel,W-073,560034,
P-000165,12.969589,77.589295,F-01-01,D-0002,17,P-000164,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0114
P-000166,12.969713,77.589151,F-01-01,D-0002,18,P-000165,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0115
P-000167,12.969956,77.588944,F-01-01,D-0002,19,P-000166,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0116
P-000168,12.970089,77.588884,F-01-01,D-0002,20,P-000167,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0117
P-000169,12.970279,77.588685,F-01-01,D-0002,21,P-000168,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0118
P-000170,12.970405,77.588478,F-01-01,D-0002,22,P-000169,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0119
P-000171,12.97047,77.588216,F-01-01,D-0002,23,P-000170,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0120
P-000172,12.970486,77.58799,F-01-01,D-0002,24,P-000171,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0121
P-000173,12.970512,77.587819,F-01-01,D-0002,25,P-000172,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0122
P-000174,12.970514,77.587475,F-01-01,D-0002,26,P-000173,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0123
P-000175,12.970421,77.587147,F-01-01,D-0002,27,P-000174,LT-8m-PCC,W-073,560034,
P-000176,12.970331,77.586982,F-01-01,D-0002,28,P-000175,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0125
P-000177,12.970133,77.586763,F-01-01,D-0002,29,P-000176,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0126
P-000178,12.969961,77.586563,F-01-01,D-0002,30,P-000177,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0127
P-000179,12.96982,77.586481,F-01-01,D-0002,31,P-000178,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0128
P-000180,12.969655,77.586303,F-01-01,D-0002,32,P-000179,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0129
P-000181,12.969471,77.586115,F-01-01,D-0002,33,P-000180,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0130
P-000182,12.969289,77.585864,F-01-01,D-0002,34,P-000181,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0131
P-000183,12.969111,77.585594,F-01-01,D-0002,35,P-000182,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0132
P-000184,12.968929,77.585449,F-01-01,D-0002,36,P-000183,LT-8m-Steel,W-073,560034,
P-000185,12.968708,77.585369,F-01-01,D-0002,37,P-000184,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0134
P-000186,12.968439,77.585176,F-01-01,D-0002,38,P-000185,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0135
P-000187,12.968197,77.584988,F-01-01,D-0002,39,P-000186,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0136
P-000188,12.968014,77.584913,F-01-01,D-0002,40,P-000187,LT-9m-PCC,W-073,560034,
P-000189,12.967773,77.584875,F-01-01,D-0002,41,P-000188,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0138
P-000190,12.967555,77.584789,F-01-01,D-0002,42,P-000189,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0139
P-000191,12.967371,77.584752,F-01-01,D-0002,43,P-000190,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0140
P-000192,12.967053,77.584643,F-01-01,D-0002,44,P-000191,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0141
P-000193,12.96692,77.584536,F-01-01,D-0002,45,P-000192,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0142
P-000194,12.966797,77.584418,F-01-01,D-0002,46,P-000193,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0143
P-000195,12.96667,77.584223,F-01-01,D-0002,47,P-000194,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0144
P-000196,12.966565,77.584002,F-01-01,D-0002,48,P-000195,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0145
P-000197,12.966532,77.583674,F-01-01,D-0002,49,P-000196,LT-8m-PCC,W-073,560034,
P-000198,12.966528,77.583358,F-01-01,D-0002,50,P-000197,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0147
P-000199,12.966477,77.583225,F-01-01,D-0002,51,P-000198,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0148
P-000200,12.973756,77.59427,F-01-01,D-0002,1,,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0149
P-000201,12.973578,77.594407,F-01-01,D-0002,2,P-000200,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0150
P-000202,12.973392,77.594677,F-01-01,D-0002,3,P-000201,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0151
P-000203,12.973226,77.594933,F-01-01,D-0002,4,P-000202,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0152
P-000204,12.973112,77.595258,F-01-01,D-0002,5,P-000203,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0153
P-000205,12.973044,77.595446,F-01-01,D-0002,6,P-000204,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0154
P-000206,12.972965,77.595659,F-01-01,D-0002,7,P-000205,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0155
P-000207,12.972893,77.595973,F-01-01,D-0002,8,P-000206,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0156
P-000208,12.972876,77.596304,F-01-01,D-0002,9,P-000207,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0157
P-000209,12.972975,77.596654,F-01-01,D-0002,10,P-000208,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0158
P-000210,12.973079,77.596985,F-01-01,D-0002,11,P-000209,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0159
P-000211,12.973185,77.597254,F-01-01,D-0002,12,P-000210,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0160
P-000212,12.973197,77.597491,F-01-01,D-0002,13,P-000211,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0161
P-000213,12.973256,77.597661,F-01-01,D-0002,14,P-000212,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0162
P-000214,12.973288,77.597872,F-01-01,D-0002,15,P-000213,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0163
P-000215,12.973313,77.598087,F-01-01,D-0002,16,P-000214,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0164
P-000216,12.973393,77.598271,F-01-01,D-0002,17,P-000215,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0165
P-000217,12.973555,77.598438,F-01-01,D-0002,18,P-000216,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0166
P-000218,12.973763,77.598561,F-01-01,D-0002,19,P-000217,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0167
P-000219,12.973902,77.598609,F-01-01,D-0002,20,P-000218,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0168
P-000220,12.974087,77.598601,F-01-01,D-0002,21,P-000219,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0169
P-000221,12.97442,77.598709,F-01-01,D-0002,22,P-000220,LT-9m-PCC,W-073,560034,
P-000222,12.974531,77.5988,F-01-01,D-0002,23,P-000221,LT-9m-PCC,W-073,560034,
P-000223,12.974738,77.599055,F-01-01,D-0002,24,P-000222,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0172
P-000224,12.974872,77.59919,F-01-01,D-0002,25,P-000223,LT-9m-Steel,W-073,560034,
P-000225,12.974984,77.599309,F-01-01,D-0002,26,P-000224,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0174
P-000226,12.9752,77.599413,F-01-01,D-0002,27,P-000225,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0175
P-000227,12.975375,77.599546,F-01-01,D-0002,28,P-000226,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0176
P-000228,12.975674,77.599735,F-01-01,D-0002,29,P-000227,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0177
P-000229,12.975962,77.599852,F-01-01,D-0002,30,P-000228,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0178
P-000230,12.976126,77.599978,F-01-01,D-0002,31,P-000229,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0179
P-000231,12.976412,77.600172,F-01-01,D-0002,32,P-000230,LT-9m-PCC,W-073,560034,KSPDB-SD01-D-0002-0180
P-000232,12.976706,77.600346,F-01-01,D-0002,33,P-000231,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0181
P-000233,12.976987,77.600553,F-01-01,D-0002,34,P-000232,LT-8m-PCC,W-073,560034,KSPDB-SD01-D-0002-0182
P-000234,12.977161,77.600762,F-01-01,D-0002,35,P-000233,LT-8m-PCC,W-073,560034,
P-000235,12.977317,77.600871,F-01-01,D-0002,36,P-000234,LT-9m-Steel,W-073,560034,KSPDB-SD01-D-0002-0184
P-000236,12.9775,77.60096,F-01-01,D-0002,37,P-000235,LT-8m-Steel,W-073,560034,KSPDB-SD01-D-0002-0185
P-000237,12.972709,77.596833,F-01-01,D-0003,,,LT-8m-PCC,W-002,560034,KSPDB-SD01-D-0003-0001
P-000238,12.972461,77.596762,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0002
P-000239,12.972265,77.596698,F-01-01,D-0003,,,LT-8m-Steel,W-002,560034,KSPDB-SD01-D-0003-0003
P-000240,12.971947,77.59654,F-01-01,D-0003,,,LT-9m-PCC,W-002,560034,KSPDB-SD01-D-0003-0004
P-000241,12.971731,77.596411,F-01-01,D-0003,,,LT-8m-PCC,W-002,560034,KSPDB-SD01-D-0003-0005
P-000242,12.971451,77.596372,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0006
P-000243,12.971225,77.596348,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0007
P-000244,12.971022,77.596271,F-01-01,D-0003,,,LT-8m-PCC,W-002,560034,KSPDB-SD01-D-0003-0008
P-000245,12.97075,77.59623,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0009
P-000246,12.97057,77.596241,F-01-01,D-0003,,,LT-8m-PCC,W-002,560034,KSPDB-SD01-D-0003-0010
P-000247,12.970228,77.596277,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0011
P-000248,12.969937,77.596292,F-01-01,D-0003,,,LT-8m-Steel,W-002,560034,KSPDB-SD01-D-0003-0012
P-000249,12.969595,77.596202,F-01-01,D-0003,,,LT-8m-PCC,W-002,560034,KSPDB-SD01-D-0003-0013
P-000250,12.969409,77.59617,F-01-01,D-0003,,,LT-8m-PCC,W-002,560034,KSPDB-SD01-D-0003-0014
P-000251,12.969175,77.596057,F-01-01,D-0003,,,LT-9m-PCC,W-002,560034,KSPDB-SD01-D-0003-0015
P-000252,12.969031,77.595996,F-01-01,D-0003,,,LT-8m-Steel,W-002,560034,KSPDB-SD01-D-0003-0016
P-000253,12.968692,77.595995,F-01-01,D-0003,,,LT-8m-PCC,W-002,560034,KSPDB-SD01-D-0003-0017
P-000254,12.968531,77.595989,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0018
P-000255,12.968291,77.596048,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0019
P-000256,12.968062,77.596149,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,
P-000257,12.967748,77.596222,F-01-01,D-0003,,,LT-9m-PCC,W-002,560034,KSPDB-SD01-D-0003-0021
P-000258,12.967592,77.596333,F-01-01,D-0003,,,LT-8m-PCC,W-002,560034,KSPDB-SD01-D-0003-0022
P-000259,12.967416,77.59647,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0023
P-000260,12.972949,77.597342,F-01-01,D-0003,,,LT-9m-PCC,W-002,560034,KSPDB-SD01-D-0003-0024
P-000261,12.972837,77.597641,F-01-01,D-0003,,,LT-9m-PCC,W-002,560034,KSPDB-SD01-D-0003-0025
P-000262,12.972692,77.597962,F-01-01,D-0003,,,LT-8m-PCC,W-002,560034,KSPDB-SD01-D-0003-0026
P-000263,12.972559,77.59826,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0027
P-000264,12.972445,77.598431,F-01-01,D-0003,,,LT-8m-Steel,W-002,560034,KSPDB-SD01-D-0003-0028
P-000265,12.972263,77.598748,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,
P-000266,12.972176,77.598896,F-01-01,D-0003,,,LT-8m-Steel,W-002,560034,KSPDB-SD01-D-0003-0030
P-000267,12.972073,77.599086,F-01-01,D-0003,,,LT-8m-Steel,W-002,560034,KSPDB-SD01-D-0003-0031
P-000268,12.971957,77.599321,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,
P-000269,12.971857,77.599507,F-01-01,D-0003,,,LT-8m-Steel,W-002,560034,KSPDB-SD01-D-0003-0033
P-000270,12.971657,77.599725,F-01-01,D-0003,,,LT-9m-PCC,W-002,560034,KSPDB-SD01-D-0003-0034
P-000271,12.971537,77.599873,F-01-01,D-0003,,,LT-9m-PCC,W-002,560034,KSPDB-SD01-D-0003-0035
P-000272,12.971471,77.600005,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0036
P-000273,12.97139,77.600294,F-01-01,D-0003,,,LT-8m-PCC,W-002,560034,KSPDB-SD01-D-0003-0037
P-000274,12.971384,77.600521,F-01-01,D-0003,,,LT-9m-PCC,W-002,560034,KSPDB-SD01-D-0003-0038
P-000275,12.971416,77.600847,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0039
P-000276,12.97153,77.60107,F-01-01,D-0003,,,LT-8m-Steel,W-002,560034,KSPDB-SD01-D-0003-0040
P-000277,12.971559,77.601322,F-01-01,D-0003,,,LT-9m-PCC,W-002,560034,KSPDB-SD01-D-0003-0041
P-000278,12.97162,77.601655,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0042
P-000279,12.971729,77.601867,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0043
P-000280,12.971845,77.60208,F-01-01,D-0003,,,LT-8m-PCC,W-002,560034,
P-000281,12.971988,77.60226,F-01-01,D-0003,,,LT-8m-Steel,W-002,560034,KSPDB-SD01-D-0003-0045
P-000282,12.972111,77.60238,F-01-01,D-0003,,,LT-8m-Steel,W-002,560034,KSPDB-SD01-D-0003-0046
P-000283,12.97236,77.602636,F-01-01,D-0003,,,LT-8m-Steel,W-002,560034,KSPDB-SD01-D-0003-0047
P-000284,12.972536,77.602873,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,
P-000285,12.972765,77.603112,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0049
P-000286,12.97305,77.603277,F-01-01,D-0003,,,LT-8m-Steel,W-002,560034,KSPDB-SD01-D-0003-0050
P-000287,12.972216,77.602154,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0051
P-000288,12.972325,77.601897,F-01-01,D-0003,,,LT-8m-PCC,W-002,560034,KSPDB-SD01-D-0003-0052
P-000289,12.972493,77.601656,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0053
P-000290,12.972626,77.601523,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0054
P-000291,12.972945,77.601365,F-01-01,D-0003,,,LT-9m-PCC,W-002,560034,KSPDB-SD01-D-0003-0055
P-000292,12.973177,77.601181,F-01-01,D-0003,,,LT-8m-PCC,W-002,560034,
P-000293,12.973339,77.601122,F-01-01,D-0003,,,LT-9m-PCC,W-002,560034,KSPDB-SD01-D-0003-0057
P-000294,12.973478,77.601097,F-01-01,D-0003,,,LT-8m-Steel,W-002,560034,KSPDB-SD01-D-0003-0058
P-000295,12.973625,77.601091,F-01-01,D-0003,,,LT-8m-Steel,W-002,560034,KSPDB-SD01-D-0003-0059
P-000296,12.973856,77.601109,F-01-01,D-0003,,,LT-8m-PCC,W-002,560034,KSPDB-SD01-D-0003-0060
P-000297,12.974074,77.601173,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0061
P-000298,12.974248,77.601198,F-01-01,D-0003,,,LT-9m-PCC,W-002,560034,KSPDB-SD01-D-0003-0062
P-000299,12.974499,77.601305,F-01-01,D-0003,,,LT-8m-PCC,W-002,560034,
P-000300,12.974753,77.601444,F-01-01,D-0003,,,LT-9m-PCC,W-002,560034,KSPDB-SD01-D-0003-0064
P-000301,12.974987,77.601572,F-01-01,D-0003,,,LT-9m-Steel,W-002,560034,KSPDB-SD01-D-0003-0065
P-000302,12.975199,77.601757,F-01-01,D-0003,,,LT-9m-PCC,W-002,560034,KSPDB-SD01-D-0003-0066
P-000303,12.974212,77.589306,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0001
P-000304,12.974095,77.589401,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0002
P-000305,12.973892,77.589679,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0003
P-000306,12.97373,77.589841,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0004
P-000307,12.973422,77.590006,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0005
P-000308,12.973189,77.590087,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,
P-000309,12.972855,77.590088,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0007
P-000310,12.972629,77.590019,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0008
P-000311,12.97233,77.589973,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0009
P-000312,12.972106,77.59002,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0010
P-000313,12.97195,77.590088,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0011
P-000314,12.971802,77.59014,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0012
P-000315,12.971587,77.590214,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0013
P-000316,12.971477,77.590306,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0014
P-000317,12.971281,77.590438,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0015
P-000318,12.971088,77.590709,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0016
P-000319,12.970853,77.590881,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,
P-000320,12.970572,77.591103,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0018
P-000321,12.97038,77.591221,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0019
P-000322,12.970225,77.59127,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0020
P-000323,12.970026,77.591401,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,
P-000324,12.969813,77.591586,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0022
P-000325,12.969714,77.591687,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0023
P-000326,12.969613,77.591852,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0024
P-000327,12.969415,77.592027,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0025
P-000328,12.969129,77.59214,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0026
P-000329,12.968947,77.592164,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0027
P-000330,12.968758,77.592253,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0028
P-000331,12.968424,77.592303,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0029
P-000332,12.968107,77.592219,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0030
P-000333,12.967966,77.592133,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0031
P-000334,12.967837,77.592013,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0032
P-000335,12.967722,77.591931,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,
P-000336,12.967552,77.591662,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0034
P-000337,12.967478,77.591463,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0035
P-000338,12.969219,77.592301,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0036
P-000339,12.969494,77.592445,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0037
P-000340,12.969637,77.592519,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0038
P-000341,12.969947,77.592677,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0039
P-000342,12.970158,77.592911,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,
P-000343,12.970375,77.593042,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,
P-000344,12.970672,77.593235,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0042
P-000345,12.970819,77.593433,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0043
P-000346,12.970976,77.593682,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0044
P-000347,12.971158,77.593975,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0045
P-000348,12.971192,77.594128,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0046
P-000349,12.971238,77.594274,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,
P-000350,12.971275,77.594556,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0048
P-000351,12.971311,77.594766,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0049
P-000352,12.971447,77.594985,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,
P-000353,12.971584,77.595225,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0051
P-000354,12.971645,77.595519,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0052
P-000355,12.971777,77.595773,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0053
P-000356,12.97197,77.596004,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0054
P-000357,12.972079,77.596219,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0055
P-000358,12.972133,77.596428,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,
P-000359,12.972184,77.596657,F-01-01,D-0004,,,LT-9m-PCC,W-074,,KSPDB-SD01-D-0004-0057
P-000360,12.972161,77.596892,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0058
P-000361,12.972168,77.597116,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0059
P-000362,12.972085,77.597457,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0060
P-000363,12.971906,77.597731,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0061
P-000364,12.971781,77.597828,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0062
P-000365,12.971571,77.598072,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0063
P-000366,12.971403,77.598284,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,
P-000367,12.97128,77.598457,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0065
P-000368,12.971108,77.598588,F-01-01,D-0004,,,LT-8m-PCC,W-074,,KSPDB-SD01-D-0004-0066
P-000369,12.97089,77.598804,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0067
P-000370,12.970746,77.59907,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0068
P-000371,12.97071,77.599345,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0069
P-000372,12.970645,77.599608,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0070
P-000373,12.970514,77.599864,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0071
P-000374,12.970411,77.599989,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0072
P-000375,12.970322,77.600192,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0073
P-000376,12.970265,77.600457,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0074
P-000377,12.970275,77.600789,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0075
P-000378,12.970402,77.601089,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0076
P-000379,12.970537,77.60134,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,
P-000380,12.974506,77.589216,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0078
P-000381,12.974557,77.589511,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0079
P-000382,12.974561,77.589728,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,
P-000383,12.97444,77.590043,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,
P-000384,12.974369,77.590262,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0082
P-000385,12.97421,77.590495,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0083
P-000386,12.973959,77.590667,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,
P-000387,12.973744,77.59075,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0085
P-000388,12.973532,77.590801,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0086
P-000389,12.973249,77.590927,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0087
P-000390,12.973111,77.590998,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0088
P-000391,12.972942,77.591016,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0089
P-000392,12.972661,77.591074,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0090
P-000393,12.972378,77.591079,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0091
P-000394,12.972144,77.59108,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0092
P-000395,12.971844,77.591026,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0093
P-000396,12.97164,77.590915,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0094
P-000397,12.971413,77.590735,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0095
P-000398,12.971189,77.590554,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0096
P-000399,12.971075,77.590357,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,
P-000400,12.970996,77.590243,F-01-01,D-0004,,,LT-9m-PCC,W-074,,KSPDB-SD01-D-0004-0098
P-000401,12.970915,77.590075,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0099
P-000402,12.970883,77.589881,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0100
P-000403,12.970879,77.589741,F-01-01,D-0004,,,LT-9m-Steel,W-074,560034,KSPDB-SD01-D-0004-0101
P-000404,12.970839,77.589566,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0102
P-000405,12.9708,77.589269,F-01-01,D-0004,,,LT-8m-Steel,W-074,560034,KSPDB-SD01-D-0004-0103
P-000406,12.970758,77.588941,F-01-01,D-0004,,,LT-9m-PCC,W-074,560034,KSPDB-SD01-D-0004-0104
P-000407,12.970702,77.588797,F-01-01,D-0004,,,LT-9m-Steel,W-074,,KSPDB-SD01-D-0004-0105
P-000408,12.970613,77.588681,F-01-01,D-0004,,,LT-8m-PCC,W-074,560034,KSPDB-SD01-D-0004-0106
P-000409,12.970517,77.588344,F-01-01,D-0004,,,LT-9m-Steel,W-074,,KSPDB-SD01-D-0004-0107
P-000410,12.9685,77.595993,F-01-01,D-0005,1,,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0001
P-000411,12.968274,77.59628,F-01-01,D-0005,2,P-000410,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0002
P-000412,12.96811,77.596399,F-01-01,D-0005,3,P-000411,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0003
P-000413,12.967945,77.59659,F-01-01,D-0005,4,P-000412,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0004
P-000414,12.967753,77.596828,F-01-01,D-0005,5,P-000413,LT-8m-Steel,W-069,560034,
P-000415,12.967576,77.597055,F-01-01,D-0005,6,P-000414,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0006
P-000416,12.967477,77.597317,F-01-01,D-0005,7,P-000415,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0007
P-000417,12.967428,77.597483,F-01-01,D-0005,8,P-000416,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0008
P-000418,12.967276,77.597737,F-01-01,D-0005,9,P-000417,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0009
P-000419,12.96713,77.598049,F-01-01,D-0005,10,P-000418,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0010
P-000420,12.967091,77.598192,F-01-01,D-0005,11,P-000419,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0011
P-000421,12.966981,77.598474,F-01-01,D-0005,12,P-000420,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0012
P-000422,12.96698,77.598753,F-01-01,D-0005,13,P-000421,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0013
P-000423,12.967041,77.599066,F-01-01,D-0005,14,P-000422,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0014
P-000424,12.967038,77.59926,F-01-01,D-0005,15,P-000423,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0015
P-000425,12.967146,77.599559,F-01-01,D-0005,16,P-000424,LT-9m-Steel,W-069,,KSPDB-SD01-D-0005-0016
P-000426,12.967258,77.599701,F-01-01,D-0005,17,P-000425,LT-9m-Steel,W-069,,KSPDB-SD01-D-0005-0017
P-000427,12.967451,77.599884,F-01-01,D-0005,18,P-000426,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0018
P-000428,12.967666,77.60011,F-01-01,D-0005,19,P-000427,LT-9m-PCC,W-069,560034,
P-000429,12.967874,77.600248,F-01-01,D-0005,20,P-000428,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0020
P-000430,12.968012,77.600352,F-01-01,D-0005,21,P-000429,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0021
P-000431,12.968184,77.600566,F-01-01,D-0005,22,P-000430,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0022
P-000432,12.968307,77.600648,F-01-01,D-0005,23,P-000431,LT-8m-Steel,W-069,560034,
P-000433,12.968487,77.600774,F-01-01,D-0005,24,P-000432,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0024
P-000434,12.968773,77.600848,F-01-01,D-0005,25,P-000433,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0025
P-000435,12.968931,77.600887,F-01-01,D-0005,26,P-000434,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0026
P-000436,12.969075,77.600982,F-01-01,D-0005,27,P-000435,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0027
P-000437,12.96928,77.601128,F-01-01,D-0005,28,P-000436,LT-9m-Steel,W-069,560034,
P-000438,12.969426,77.601182,F-01-01,D-0005,29,P-000437,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0029
P-000439,12.969744,77.601187,F-01-01,D-0005,30,P-000438,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0030
P-000440,12.970074,77.601086,F-01-01,D-0005,31,P-000439,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0031
P-000441,12.970292,77.601035,F-01-01,D-0005,32,P-000440,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0032
P-000442,12.970512,77.601007,F-01-01,D-0005,33,P-000441,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0033
P-000443,12.970693,77.601047,F-01-01,D-0005,34,P-000442,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0034
P-000444,12.97084,77.601103,F-01-01,D-0005,35,P-000443,LT-9m-Steel,W-069,560034,
P-000445,12.966956,77.597949,F-01-01,D-0005,1,P-000419,LT-8m-Steel,W-069,560034,
P-000446,12.966674,77.597876,F-01-01,D-0005,2,P-000445,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0037
P-000447,12.966422,77.597722,F-01-01,D-0005,3,P-000446,LT-8m-Steel,W-069,560034,
P-000448,12.966308,77.597646,F-01-01,D-0005,4,P-000447,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0039
P-000449,12.966191,77.59749,F-01-01,D-0005,5,P-000448,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0040
P-000450,12.965985,77.59733,F-01-01,D-0005,6,P-000449,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0041
P-000451,12.965759,77.597214,F-01-01,D-0005,7,P-000450,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0042
P-000452,12.965616,77.59707,F-01-01,D-0005,8,P-000451,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0043
P-000453,12.96553,77.59695,F-01-01,D-0005,9,P-000452,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0044
P-000454,12.965361,77.59668,F-01-01,D-0005,10,P-000453,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0045
P-000455,12.965279,77.596539,F-01-01,D-0005,11,P-000454,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0046
P-000456,12.965075,77.59636,F-01-01,D-0005,12,P-000455,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0047
P-000457,12.96496,77.596131,F-01-01,D-0005,13,P-000456,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0048
P-000458,12.964916,77.595966,F-01-01,D-0005,14,P-000457,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0049
P-000459,12.964859,77.595692,F-01-01,D-0005,15,P-000458,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0050
P-000460,12.964858,77.595458,F-01-01,D-0005,16,P-000459,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0051
P-000461,12.964837,77.595301,F-01-01,D-0005,17,P-000460,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0052
P-000462,12.964763,77.595167,F-01-01,D-0005,18,P-000461,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0053
P-000463,12.964636,77.594948,F-01-01,D-0005,19,P-000462,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0054
P-000464,12.964429,77.594788,F-01-01,D-0005,20,P-000463,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0055
P-000465,12.96425,77.594623,F-01-01,D-0005,21,P-000464,LT-9m-Steel,W-069,,KSPDB-SD01-D-0005-0056
P-000466,12.963962,77.594411,F-01-01,D-0005,22,P-000465,LT-9m-Steel,W-069,,KSPDB-SD01-D-0005-0057
P-000467,12.963867,77.594307,F-01-01,D-0005,23,P-000466,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0058
P-000468,12.963691,77.594186,F-01-01,D-0005,24,P-000467,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0059
P-000469,12.963437,77.594075,F-01-01,D-0005,25,P-000468,LT-9m-PCC,W-069,560034,
P-000470,12.963143,77.594018,F-01-01,D-0005,26,P-000469,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0061
P-000471,12.963005,77.593971,F-01-01,D-0005,27,P-000470,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0062
P-000472,12.9627,77.59388,F-01-01,D-0005,28,P-000471,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0063
P-000473,12.962435,77.593716,F-01-01,D-0005,29,P-000472,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0064
P-000474,12.96219,77.593555,F-01-01,D-0005,30,P-000473,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0065
P-000475,12.961907,77.593409,F-01-01,D-0005,31,P-000474,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0066
P-000476,12.961695,77.593178,F-01-01,D-0005,32,P-000475,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0067
P-000477,12.961563,77.593023,F-01-01,D-0005,33,P-000476,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0068
P-000478,12.9615,77.592851,F-01-01,D-0005,34,P-000477,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0069
P-000479,12.961504,77.592497,F-01-01,D-0005,35,P-000478,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0070
P-000480,12.961503,77.592131,F-01-01,D-0005,36,P-000479,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0071
P-000481,12.961496,77.591935,F-01-01,D-0005,37,P-000480,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0072
P-000482,12.961453,77.591757,F-01-01,D-0005,38,P-000481,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0073
P-000483,12.961415,77.591442,F-01-01,D-0005,39,P-000482,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0074
P-000484,12.96133,77.591245,F-01-01,D-0005,40,P-000483,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0075
P-000485,12.961304,77.591024,F-01-01,D-0005,41,P-000484,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0076
P-000486,12.961179,77.590742,F-01-01,D-0005,42,P-000485,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0077
P-000487,12.961029,77.590575,F-01-01,D-0005,43,P-000486,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0078
P-000488,12.960807,77.590466,F-01-01,D-0005,44,P-000487,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0079
P-000489,12.960498,77.590313,F-01-01,D-0005,45,P-000488,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0080
P-000490,12.960213,77.590178,F-01-01,D-0005,46,P-000489,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0081
P-000491,12.960065,77.590139,F-01-01,D-0005,47,P-000490,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0082
P-000492,12.95975,77.590083,F-01-01,D-0005,48,P-000491,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0083
P-000493,12.959545,77.590055,F-01-01,D-0005,49,P-000492,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0084
P-000494,12.959293,77.589923,F-01-01,D-0005,50,P-000493,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0085
P-000495,12.959074,77.589761,F-01-01,D-0005,51,P-000494,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0086
P-000496,12.958849,77.589574,F-01-01,D-0005,52,P-000495,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0087
