pole_id,lat,lon,feeder_id,dt_id,seq_on_line,parent_pole_id,pole_type,ward,pincode,device_id
P-000497,12.965452,77.59638,F-01-01,D-0005,1,P-000455,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0088
P-000498,12.96566,77.596141,F-01-01,D-0005,2,P-000497,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0089
P-000499,12.965913,77.596004,F-01-01,D-0005,3,P-000498,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0090
P-000500,12.966142,77.595901,F-01-01,D-0005,4,P-000499,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0091
P-000501,12.966281,77.5958,F-01-01,D-0005,5,P-000500,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0092
P-000502,12.966597,77.595722,F-01-01,D-0005,6,P-000501,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0093
P-000503,12.966814,77.595633,F-01-01,D-0005,7,P-000502,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0094
P-000504,12.967001,77.595618,F-01-01,D-0005,8,P-000503,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0095
P-000505,12.967213,77.595574,F-01-01,D-0005,9,P-000504,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0096
P-000506,12.967334,77.595497,F-01-01,D-0005,10,P-000505,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0097
P-000507,12.96756,77.595431,F-01-01,D-0005,11,P-000506,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0098
P-000508,12.967791,77.595389,F-01-01,D-0005,12,P-000507,LT-9m-PCC,W-069,560034,
P-000509,12.967955,77.595416,F-01-01,D-0005,13,P-000508,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0100
P-000510,12.968153,77.595472,F-01-01,D-0005,14,P-000509,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0101
P-000511,12.968469,77.595627,F-01-01,D-0005,15,P-000510,LT-8m-PCC,W-069,,KSPDB-SD01-D-0005-0102
P-000512,12.968589,77.595761,F-01-01,D-0005,16,P-000511,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0103
P-000513,12.968823,77.596013,F-01-01,D-0005,17,P-000512,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0104
P-000514,12.968958,77.596298,F-01-01,D-0005,18,P-000513,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0105
P-000515,12.969064,77.596451,F-01-01,D-0005,19,P-000514,LT-9m-Steel,W-069,,KSPDB-SD01-D-0005-0106
P-000516,12.969252,77.596678,F-01-01,D-0005,20,P-000515,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0107
P-000517,12.969413,77.596761,F-01-01,D-0005,21,P-000516,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0108
P-000518,12.969523,77.596868,F-01-01,D-0005,22,P-000517,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0109
P-000519,12.969678,77.597125,F-01-01,D-0005,23,P-000518,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0110
P-000520,12.969935,77.597314,F-01-01,D-0005,24,P-000519,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0111
P-000521,12.970281,77.597404,F-01-01,D-0005,25,P-000520,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0112
P-000522,12.970573,77.597438,F-01-01,D-0005,26,P-000521,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0113
P-000523,12.970773,77.597452,F-01-01,D-0005,27,P-000522,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0114
P-000524,12.970938,77.597493,F-01-01,D-0005,28,P-000523,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0115
P-000525,12.97123,77.597512,F-01-01,D-0005,29,P-000524,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0116
P-000526,12.971434,77.597583,F-01-01,D-0005,30,P-000525,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0117
P-000527,12.971738,77.597773,F-01-01,D-0005,31,P-000526,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0118
P-000528,12.971917,77.597832,F-01-01,D-0005,32,P-000527,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0119
P-000529,12.972122,77.597901,F-01-01,D-0005,33,P-000528,LT-9m-Steel,W-069,560034,
P-000530,12.972354,77.597964,F-01-01,D-0005,34,P-000529,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0121
P-000531,12.972516,77.597943,F-01-01,D-0005,35,P-000530,LT-8m-PCC,W-069,560034,
P-000532,12.972652,77.597878,F-01-01,D-0005,36,P-000531,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0123
P-000533,12.97293,77.597774,F-01-01,D-0005,37,P-000532,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0124
P-000534,12.973144,77.597697,F-01-01,D-0005,38,P-000533,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0125
P-000535,12.973399,77.597626,F-01-01,D-0005,39,P-000534,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0126
P-000536,12.973605,77.597634,F-01-01,D-0005,40,P-000535,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0127
P-000537,12.973827,77.597725,F-01-01,D-0005,41,P-000536,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0128
P-000538,12.97398,77.597784,F-01-01,D-0005,42,P-000537,LT-8m-Steel,W-069,560034,
P-000539,12.974237,77.597811,F-01-01,D-0005,43,P-000538,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0130
P-000540,12.974544,77.59782,F-01-01,D-0005,44,P-000539,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0131
P-000541,12.974779,77.597902,F-01-01,D-0005,45,P-000540,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0132
P-000542,12.9751,77.597912,F-01-01,D-0005,46,P-000541,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0133
P-000543,12.975303,77.597916,F-01-01,D-0005,47,P-000542,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0134
P-000544,12.975634,77.598016,F-01-01,D-0005,48,P-000543,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0135
P-000545,12.975937,77.59819,F-01-01,D-0005,49,P-000544,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0136
P-000546,12.976112,77.598286,F-01-01,D-0005,50,P-000545,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0137
P-000547,12.976233,77.598421,F-01-01,D-0005,51,P-000546,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0138
P-000548,12.976409,77.598511,F-01-01,D-0005,52,P-000547,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0139
P-000549,12.968505,77.595452,F-01-01,D-0005,1,,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0140
P-000550,12.96837,77.595217,F-01-01,D-0005,2,P-000549,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0141
P-000551,12.968297,77.594945,F-01-01,D-0005,3,P-000550,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0142
P-000552,12.968179,77.594766,F-01-01,D-0005,4,P-000551,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0143
P-000553,12.968064,77.594678,F-01-01,D-0005,5,P-000552,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0144
P-000554,12.96792,77.594624,F-01-01,D-0005,6,P-000553,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0145
P-000555,12.967612,77.594628,F-01-01,D-0005,7,P-000554,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0146
P-000556,12.967433,77.594595,F-01-01,D-0005,8,P-000555,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0147
P-000557,12.967161,77.594561,F-01-01,D-0005,9,P-000556,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0148
P-000558,12.966867,77.594398,F-01-01,D-0005,10,P-000557,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0149
P-000559,12.966617,77.594271,F-01-01,D-0005,11,P-000558,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0150
P-000560,12.966462,77.594158,F-01-01,D-0005,12,P-000559,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0151
P-000561,12.966252,77.594074,F-01-01,D-0005,13,P-000560,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0152
P-000562,12.965986,77.593956,F-01-01,D-0005,14,P-000561,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0153
P-000563,12.965809,77.593808,F-01-01,D-0005,15,P-000562,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0154
P-000564,12.965649,77.593667,F-01-01,D-0005,16,P-000563,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0155
P-000565,12.965471,77.593384,F-01-01,D-0005,17,P-000564,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0156
P-000566,12.965322,77.593051,F-01-01,D-0005,18,P-000565,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0157
P-000567,12.965254,77.592832,F-01-01,D-0005,19,P-000566,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0158
P-000568,12.965131,77.592608,F-01-01,D-0005,20,P-000567,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0159
P-000569,12.965093,77.592418,F-01-01,D-0005,21,P-000568,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0160
P-000570,12.965117,77.592178,F-01-01,D-0005,22,P-000569,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0161
P-000571,12.965173,77.592039,F-01-01,D-0005,23,P-000570,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0162
P-000572,12.965184,77.591702,F-01-01,D-0005,24,P-000571,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0163
P-000573,12.965218,77.591343,F-01-01,D-0005,25,P-000572,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0164
P-000574,12.965148,77.591026,F-01-01,D-0005,26,P-000573,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0165
P-000575,12.964988,77.590769,F-01-01,D-0005,27,P-000574,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0166
P-000576,12.964934,77.590603,F-01-01,D-0005,28,P-000575,LT-9m-PCC,W-069,560034,
P-000577,12.964776,77.590418,F-01-01,D-0005,29,P-000576,LT-9m-PCC,W-069,560034,
P-000578,12.964566,77.590287,F-01-01,D-0005,30,P-000577,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0169
P-000579,12.971886,77.597884,F-01-01,D-0005,1,P-000527,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0170
P-000580,12.971993,77.597986,F-01-01,D-0005,2,P-000579,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0171
P-000581,12.972236,77.59822,F-01-01,D-0005,3,P-000580,LT-9m-PCC,W-069,560034,
P-000582,12.97243,77.598365,F-01-01,D-0005,4,P-000581,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0173
P-000583,12.972698,77.598553,F-01-01,D-0005,5,P-000582,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0174
P-000584,12.972962,77.598762,F-01-01,D-0005,6,P-000583,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0175
P-000585,12.973235,77.598905,F-01-01,D-0005,7,P-000584,LT-9m-Steel,W-069,560034,
P-000586,12.973422,77.599032,F-01-01,D-0005,8,P-000585,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0177
P-000587,12.973577,77.599124,F-01-01,D-0005,9,P-000586,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0178
P-000588,12.973711,77.599196,F-01-01,D-0005,10,P-000587,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0179
P-000589,12.973983,77.59934,F-01-01,D-0005,11,P-000588,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0180
P-000590,12.974266,77.599564,F-01-01,D-0005,12,P-000589,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0181
P-000591,12.974407,77.599645,F-01-01,D-0005,13,P-000590,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0182
P-000592,12.974628,77.599674,F-01-01,D-0005,14,P-000591,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0183
P-000593,12.974838,77.599652,F-01-01,D-0005,15,P-000592,LT-8m-PCC,W-069,560034,
P-000594,12.975111,77.599514,F-01-01,D-0005,16,P-000593,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0185
P-000595,12.975354,77.59946,F-01-01,D-0005,17,P-000594,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0186
P-000596,12.975496,77.599428,F-01-01,D-0005,18,P-000595,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0187
P-000597,12.975705,77.599444,F-01-01,D-0005,19,P-000596,LT-9m-Steel,W-069,560034,
P-000598,12.975941,77.599467,F-01-01,D-0005,20,P-000597,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0189
P-000599,12.976191,77.59947,F-01-01,D-0005,21,P-000598,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0190
P-000600,12.976461,77.599511,F-01-01,D-0005,22,P-000599,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0191
P-000601,12.976787,77.59966,F-01-01,D-0005,23,P-000600,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0192
P-000602,12.976984,77.599707,F-01-01,D-0005,24,P-000601,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0193
P-000603,12.977284,77.599822,F-01-01,D-0005,25,P-000602,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0194
P-000604,12.977562,77.59992,F-01-01,D-0005,26,P-000603,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0195
P-000605,12.977843,77.600075,F-01-01,D-0005,27,P-000604,LT-9m-Steel,W-069,,KSPDB-SD01-D-0005-0196
P-000606,12.978079,77.60024,F-01-01,D-0005,28,P-000605,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0197
P-000607,12.978339,77.600297,F-01-01,D-0005,29,P-000606,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0198
P-000608,12.978636,77.60029,F-01-01,D-0005,30,P-000607,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0199
P-000609,12.978775,77.600265,F-01-01,D-0005,31,P-000608,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0200
P-000610,12.979123,77.60021,F-01-01,D-0005,32,P-000609,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0201
P-000611,12.97941,77.600092,F-01-01,D-0005,33,P-000610,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0202
P-000612,12.979678,77.599962,F-01-01,D-0005,34,P-000611,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0203
P-000613,12.979829,77.599875,F-01-01,D-0005,35,P-000612,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0204
P-000614,12.980053,77.599713,F-01-01,D-0005,36,P-000613,LT-9m-Steel,W-069,560034,KSPDB-SD01-D-0005-0205
P-000615,12.980159,77.59958,F-01-01,D-0005,37,P-000614,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0206
P-000616,12.980233,77.599455,F-01-01,D-0005,38,P-000615,LT-9m-PCC,W-069,560034,
P-000617,12.980261,77.599294,F-01-01,D-0005,39,P-000616,LT-9m-PCC,W-069,,KSPDB-SD01-D-0005-0208
P-000618,12.980372,77.599117,F-01-01,D-0005,40,P-000617,LT-8m-PCC,W-069,560034,KSPDB-SD01-D-0005-0209
P-000619,12.980589,77.59892,F-01-01,D-0005,41,P-000618,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0210
P-000620,12.980834,77.598727,F-01-01,D-0005,42,P-000619,LT-8m-Steel,W-069,560034,KSPDB-SD01-D-0005-0211
P-000621,12.981015,77.598443,F-01-01,D-0005,43,P-000620,LT-8m-Steel,W-069,560034,
P-000622,12.981072,77.598302,F-01-01,D-0005,44,P-000621,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0213
P-000623,12.981187,77.598158,F-01-01,D-0005,45,P-000622,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0214
P-000624,12.981394,77.59796,F-01-01,D-0005,46,P-000623,LT-9m-PCC,W-069,560034,KSPDB-SD01-D-0005-0215
P-000625,12.981542,77.597813,F-01-01,D-0005,47,P-000624,LT-8m-PCC,W-069,560034,
P-000626,12.965062,77.588383,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0001
P-000627,12.965326,77.588373,F-01-02,D-0006,,,LT-8m-PCC,W-003,560034,KSPDB-SD01-D-0006-0002
P-000628,12.965633,77.588341,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0003
P-000629,12.965809,77.588275,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0004
P-000630,12.966091,77.588052,F-01-02,D-0006,,,LT-9m-Steel,W-003,560034,KSPDB-SD01-D-0006-0005
P-000631,12.966269,77.587906,F-01-02,D-0006,,,LT-9m-Steel,W-003,560034,KSPDB-SD01-D-0006-0006
P-000632,12.966498,77.58778,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0007
P-000633,12.966752,77.587615,F-01-02,D-0006,,,LT-8m-PCC,W-003,560034,KSPDB-SD01-D-0006-0008
P-000634,12.967025,77.587527,F-01-02,D-0006,,,LT-8m-Steel,W-003,560034,
P-000635,12.967162,77.587475,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0010
P-000636,12.967434,77.587411,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0011
P-000637,12.967684,77.587377,F-01-02,D-0006,,,LT-8m-Steel,W-003,560034,KSPDB-SD01-D-0006-0012
P-000638,12.967901,77.587311,F-01-02,D-0006,,,LT-8m-Steel,W-003,560034,
P-000639,12.968076,77.587288,F-01-02,D-0006,,,LT-8m-Steel,W-003,560034,KSPDB-SD01-D-0006-0014
P-000640,12.968263,77.587258,F-01-02,D-0006,,,LT-9m-Steel,W-003,560034,KSPDB-SD01-D-0006-0015
P-000641,12.968589,77.587278,F-01-02,D-0006,,,LT-9m-Steel,W-003,560034,KSPDB-SD01-D-0006-0016
P-000642,12.968814,77.587361,F-01-02,D-0006,,,LT-9m-Steel,W-003,560034,KSPDB-SD01-D-0006-0017
P-000643,12.968988,77.587512,F-01-02,D-0006,,,LT-8m-PCC,W-003,560034,KSPDB-SD01-D-0006-0018
P-000644,12.969171,77.587692,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0019
P-000645,12.969296,77.587841,F-01-02,D-0006,,,LT-9m-Steel,W-003,560034,KSPDB-SD01-D-0006-0020
P-000646,12.96938,77.587972,F-01-02,D-0006,,,LT-8m-PCC,W-003,560034,KSPDB-SD01-D-0006-0021
P-000647,12.969492,77.588164,F-01-02,D-0006,,,LT-8m-PCC,W-003,560034,KSPDB-SD01-D-0006-0022
P-000648,12.969664,77.588442,F-01-02,D-0006,,,LT-8m-Steel,W-003,560034,KSPDB-SD01-D-0006-0023
P-000649,12.96971,77.588662,F-01-02,D-0006,,,LT-8m-Steel,W-003,560034,
P-000650,12.969751,77.588803,F-01-02,D-0006,,,LT-9m-Steel,W-003,560034,KSPDB-SD01-D-0006-0025
P-000651,12.969736,77.589127,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0026
P-000652,12.969742,77.58942,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0027
P-000653,12.969705,77.589602,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0028
P-000654,12.969729,77.589809,F-01-02,D-0006,,,LT-8m-PCC,W-003,560034,KSPDB-SD01-D-0006-0029
P-000655,12.969808,77.589978,F-01-02,D-0006,,,LT-8m-PCC,W-003,560034,KSPDB-SD01-D-0006-0030
P-000656,12.965182,77.588383,F-01-02,D-0006,,,LT-8m-PCC,W-003,560034,KSPDB-SD01-D-0006-0031
P-000657,12.96547,77.588337,F-01-02,D-0006,,,LT-8m-PCC,W-003,560034,KSPDB-SD01-D-0006-0032
P-000658,12.965683,77.588266,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0033
P-000659,12.965888,77.588244,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,
P-000660,12.966127,77.58826,F-01-02,D-0006,,,LT-8m-Steel,W-003,560034,
P-000661,12.966331,77.588249,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,
P-000662,12.966663,77.58827,F-01-02,D-0006,,,LT-8m-PCC,W-003,560034,
P-000663,12.966977,77.588298,F-01-02,D-0006,,,LT-8m-PCC,W-003,560034,KSPDB-SD01-D-0006-0038
P-000664,12.967282,77.58827,F-01-02,D-0006,,,LT-9m-Steel,W-003,560034,KSPDB-SD01-D-0006-0039
P-000665,12.967462,77.588279,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0040
P-000666,12.967604,77.588309,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0041
P-000667,12.967904,77.588282,F-01-02,D-0006,,,LT-8m-Steel,W-003,,
P-000668,12.968152,77.58836,F-01-02,D-0006,,,LT-8m-Steel,W-003,560034,KSPDB-SD01-D-0006-0043
P-000669,12.96844,77.58843,F-01-02,D-0006,,,LT-8m-PCC,W-003,560034,KSPDB-SD01-D-0006-0044
P-000670,12.968605,77.588501,F-01-02,D-0006,,,LT-9m-Steel,W-003,560034,KSPDB-SD01-D-0006-0045
P-000671,12.96882,77.588655,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0046
P-000672,12.968998,77.588848,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0047
P-000673,12.969186,77.588944,F-01-02,D-0006,,,LT-9m-Steel,W-003,560034,KSPDB-SD01-D-0006-0048
P-000674,12.969423,77.589006,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,
P-000675,12.969723,77.589028,F-01-02,D-0006,,,LT-8m-Steel,W-003,560034,KSPDB-SD01-D-0006-0050
P-000676,12.970021,77.589059,F-01-02,D-0006,,,LT-9m-Steel,W-003,560034,KSPDB-SD01-D-0006-0051
P-000677,12.970183,77.589096,F-01-02,D-0006,,,LT-9m-PCC,W-003,560034,KSPDB-SD01-D-0006-0052
P-000678,12.970356,77.589129,F-01-02,D-0006,,,LT-8m-Steel,W-003,560034,KSPDB-SD01-D-0006-0053
P-000679,12.970711,77.589082,F-01-02,D-0006,,,LT-8m-Steel,W-003,560034,KSPDB-SD01-D-0006-0054
P-000680,12.970933,77.588959,F-01-02,D-0006,,,LT-8m-PCC,W-003,560034,KSPDB-SD01-D-0006-0055
P-000681,12.971042,77.588851,F-01-02,D-0006,,,LT-9m-PCC,W-003,,KSPDB-SD01-D-0006-0056
P-000682,12.971118,77.588724,F-01-02,D-0006,,,LT-9m-Steel,W-003,560034,KSPDB-SD01-D-0006-0057
P-000683,12.971252,77.588625,F-01-02,D-0006,,,LT-8m-Steel,W-003,560034,KSPDB-SD01-D-0006-0058
P-000684,12.971364,77.588522,F-01-02,D-0006,,,LT-8m-Steel,W-003,560034,KSPDB-SD01-D-0006-0059
P-000685,12.97153,77.58844,F-01-02,D-0006,,,LT-8m-PCC,W-003,560034,KSPDB-SD01-D-0006-0060
P-000686,12.971665,77.588378,F-01-02,D-0006,,,LT-9m-Steel,W-003,560034,KSPDB-SD01-D-0006-0061
P-000687,12.96671,77.579261,F-01-02,D-0007,1,,LT-8m-Steel,W-039,560034,KSPDB-SD01-D-0007-0001
P-000688,12.966658,77.579471,F-01-02,D-0007,2,P-000687,LT-9m-Steel,W-039,560034,KSPDB-SD01-D-0007-0002
P-000689,12.966647,77.57983,F-01-02,D-0007,3,P-000688,LT-8m-Steel,W-039,560034,KSPDB-SD01-D-0007-0003
P-000690,12.966611,77.580144,F-01-02,D-0007,4,P-000689,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0004
P-000691,12.966519,77.580322,F-01-02,D-0007,5,P-000690,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0005
P-000692,12.966495,77.580572,F-01-02,D-0007,6,P-000691,LT-9m-PCC,W-039,560034,KSPDB-SD01-D-0007-0006
P-000693,12.966422,77.580919,F-01-02,D-0007,7,P-000692,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0007
P-000694,12.966346,77.581203,F-01-02,D-0007,8,P-000693,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0008
P-000695,12.966325,77.58136,F-01-02,D-0007,9,P-000694,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0009
P-000696,12.966311,77.581682,F-01-02,D-0007,10,P-000695,LT-8m-PCC,W-039,560034,
P-000697,12.966331,77.581838,F-01-02,D-0007,11,P-000696,LT-9m-PCC,W-039,560034,KSPDB-SD01-D-0007-0011
P-000698,12.966287,77.582137,F-01-02,D-0007,12,P-000697,LT-9m-Steel,W-039,560034,KSPDB-SD01-D-0007-0012
P-000699,12.966274,77.582445,F-01-02,D-0007,13,P-000698,LT-9m-PCC,W-039,560034,KSPDB-SD01-D-0007-0013
P-000700,12.966244,77.582605,F-01-02,D-0007,14,P-000699,LT-9m-PCC,W-039,560034,KSPDB-SD01-D-0007-0014
P-000701,12.966131,77.582779,F-01-02,D-0007,15,P-000700,LT-8m-Steel,W-039,560034,KSPDB-SD01-D-0007-0015
P-000702,12.966006,77.582933,F-01-02,D-0007,16,P-000701,LT-9m-Steel,W-039,560034,KSPDB-SD01-D-0007-0016
P-000703,12.965858,77.583032,F-01-02,D-0007,17,P-000702,LT-8m-Steel,W-039,560034,KSPDB-SD01-D-0007-0017
P-000704,12.965635,77.583169,F-01-02,D-0007,18,P-000703,LT-9m-PCC,W-039,560034,KSPDB-SD01-D-0007-0018
P-000705,12.96551,77.583234,F-01-02,D-0007,19,P-000704,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0019
P-000706,12.965363,77.583288,F-01-02,D-0007,20,P-000705,LT-9m-Steel,W-039,560034,KSPDB-SD01-D-0007-0020
P-000707,12.965175,77.583376,F-01-02,D-0007,21,P-000706,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0021
P-000708,12.964985,77.583444,F-01-02,D-0007,22,P-000707,LT-9m-PCC,W-039,560034,KSPDB-SD01-D-0007-0022
P-000709,12.964836,77.583482,F-01-02,D-0007,23,P-000708,LT-9m-PCC,W-039,560034,KSPDB-SD01-D-0007-0023
P-000710,12.964551,77.583668,F-01-02,D-0007,24,P-000709,LT-9m-PCC,W-039,560034,KSPDB-SD01-D-0007-0024
P-000711,12.964397,77.583888,F-01-02,D-0007,25,P-000710,LT-9m-Steel,W-039,560034,KSPDB-SD01-D-0007-0025
P-000712,12.964227,77.584031,F-01-02,D-0007,26,P-000711,LT-8m-Steel,W-039,560034,KSPDB-SD01-D-0007-0026
P-000713,12.96404,77.584111,F-01-02,D-0007,27,P-000712,LT-8m-Steel,W-039,560034,KSPDB-SD01-D-0007-0027
P-000714,12.963902,77.584169,F-01-02,D-0007,28,P-000713,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0028
P-000715,12.963686,77.584247,F-01-02,D-0007,29,P-000714,LT-9m-Steel,W-039,560034,KSPDB-SD01-D-0007-0029
P-000716,12.963542,77.584297,F-01-02,D-0007,30,P-000715,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0030
P-000717,12.963353,77.584321,F-01-02,D-0007,31,P-000716,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0031
P-000718,12.963092,77.584383,F-01-02,D-0007,32,P-000717,LT-8m-Steel,W-039,560034,KSPDB-SD01-D-0007-0032
P-000719,12.962933,77.58438,F-01-02,D-0007,33,P-000718,LT-9m-Steel,W-039,560034,KSPDB-SD01-D-0007-0033
P-000720,12.962591,77.584318,F-01-02,D-0007,34,P-000719,LT-9m-PCC,W-039,560034,KSPDB-SD01-D-0007-0034
P-000721,12.962329,77.584233,F-01-02,D-0007,35,P-000720,LT-8m-PCC,W-039,,KSPDB-SD01-D-0007-0035
P-000722,12.962121,77.584219,F-01-02,D-0007,36,P-000721,LT-9m-PCC,W-039,560034,
P-000723,12.961809,77.584156,F-01-02,D-0007,37,P-000722,LT-9m-Steel,W-039,560034,KSPDB-SD01-D-0007-0037
P-000724,12.961457,77.584189,F-01-02,D-0007,38,P-000723,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0038
P-000725,12.961255,77.584147,F-01-02,D-0007,39,P-000724,LT-9m-PCC,W-039,,KSPDB-SD01-D-0007-0039
P-000726,12.961077,77.584176,F-01-02,D-0007,40,P-000725,LT-9m-PCC,W-039,560034,KSPDB-SD01-D-0007-0040
P-000727,12.960726,77.584179,F-01-02,D-0007,41,P-000726,LT-8m-Steel,W-039,560034,KSPDB-SD01-D-0007-0041
P-000728,12.96054,77.584256,F-01-02,D-0007,42,P-000727,LT-9m-Steel,W-039,560034,KSPDB-SD01-D-0007-0042
P-000729,12.96033,77.584385,F-01-02,D-0007,43,P-000728,LT-9m-Steel,W-039,560034,KSPDB-SD01-D-0007-0043
P-000730,12.960174,77.584495,F-01-02,D-0007,44,P-000729,LT-9m-Steel,W-039,560034,KSPDB-SD01-D-0007-0044
P-000731,12.959895,77.584652,F-01-02,D-0007,45,P-000730,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0045
P-000732,12.959748,77.584718,F-01-02,D-0007,46,P-000731,LT-8m-Steel,W-039,560034,KSPDB-SD01-D-0007-0046
P-000733,12.959509,77.584842,F-01-02,D-0007,47,P-000732,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0047
P-000734,12.959257,77.584984,F-01-02,D-0007,48,P-000733,LT-9m-Steel,W-039,560034,
P-000735,12.958959,77.585169,F-01-02,D-0007,49,P-000734,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0049
P-000736,12.958703,77.585317,F-01-02,D-0007,50,P-000735,LT-9m-PCC,W-039,560034,KSPDB-SD01-D-0007-0050
P-000737,12.958523,77.585409,F-01-02,D-0007,51,P-000736,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0051
P-000738,12.958264,77.585599,F-01-02,D-0007,52,P-000737,LT-8m-PCC,W-039,560034,KSPDB-SD01-D-0007-0052
P-000739,12.958115,77.585774,F-01-02,D-0007,53,P-000738,LT-9m-Steel,W-039,560034,
P-000740,12.963382,77.583208,F-01-02,D-0008,,,LT-9m-PCC,W-066,560034,KSPDB-SD01-D-0008-0001
P-000741,12.963363,77.582964,F-01-02,D-0008,,,LT-8m-Steel,W-066,560034,KSPDB-SD01-D-0008-0002
P-000742,12.963275,77.582695,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0003
P-000743,12.963256,77.582406,F-01-02,D-0008,,,LT-9m-PCC,W-066,560034,KSPDB-SD01-D-0008-0004
P-000744,12.963259,77.582098,F-01-02,D-0008,,,LT-9m-Steel,W-066,560034,KSPDB-SD01-D-0008-0005
P-000745,12.963191,77.581866,F-01-02,D-0008,,,LT-8m-Steel,W-066,560034,KSPDB-SD01-D-0008-0006
P-000746,12.963159,77.581731,F-01-02,D-0008,,,LT-8m-Steel,W-066,560034,KSPDB-SD01-D-0008-0007
P-000747,12.963158,77.581528,F-01-02,D-0008,,,LT-8m-Steel,W-066,560034,KSPDB-SD01-D-0008-0008
P-000748,12.963104,77.581211,F-01-02,D-0008,,,LT-8m-Steel,W-066,560034,KSPDB-SD01-D-0008-0009
P-000749,12.963031,77.580898,F-01-02,D-0008,,,LT-9m-Steel,W-066,560034,KSPDB-SD01-D-0008-0010
P-000750,12.962975,77.580683,F-01-02,D-0008,,,LT-8m-Steel,W-066,560034,KSPDB-SD01-D-0008-0011
P-000751,12.962972,77.580518,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0012
P-000752,12.962933,77.58027,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0013
P-000753,12.962829,77.580089,F-01-02,D-0008,,,LT-8m-Steel,W-066,560034,KSPDB-SD01-D-0008-0014
P-000754,12.962734,77.579882,F-01-02,D-0008,,,LT-9m-Steel,W-066,560034,
P-000755,12.962706,77.579664,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0016
P-000756,12.962689,77.579487,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0017
P-000757,12.962615,77.579173,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0018
P-000758,12.96247,77.578943,F-01-02,D-0008,,,LT-9m-PCC,W-066,560034,KSPDB-SD01-D-0008-0019
P-000759,12.962336,77.578783,F-01-02,D-0008,,,LT-9m-PCC,W-066,560034,KSPDB-SD01-D-0008-0020
P-000760,12.962259,77.578638,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0021
P-000761,12.962194,77.578481,F-01-02,D-0008,,,LT-9m-Steel,W-066,560034,KSPDB-SD01-D-0008-0022
P-000762,12.962112,77.578219,F-01-02,D-0008,,,LT-9m-Steel,W-066,560034,KSPDB-SD01-D-0008-0023
P-000763,12.962029,77.577999,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0024
P-000764,12.961939,77.577753,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0025
P-000765,12.961719,77.577483,F-01-02,D-0008,,,LT-9m-Steel,W-066,560034,KSPDB-SD01-D-0008-0026
P-000766,12.961646,77.577322,F-01-02,D-0008,,,LT-9m-PCC,W-066,560034,KSPDB-SD01-D-0008-0027
P-000767,12.9616,77.577147,F-01-02,D-0008,,,LT-9m-PCC,W-066,560034,KSPDB-SD01-D-0008-0028
P-000768,12.96146,77.576906,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0029
P-000769,12.961202,77.576665,F-01-02,D-0008,,,LT-9m-Steel,W-066,,
P-000770,12.961072,77.576539,F-01-02,D-0008,,,LT-9m-PCC,W-066,560034,KSPDB-SD01-D-0008-0031
P-000771,12.963541,77.583229,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0032
P-000772,12.963711,77.582982,F-01-02,D-0008,,,LT-8m-Steel,W-066,560034,KSPDB-SD01-D-0008-0033
P-000773,12.963816,77.582842,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0034
P-000774,12.963995,77.582578,F-01-02,D-0008,,,LT-8m-Steel,W-066,560034,KSPDB-SD01-D-0008-0035
P-000775,12.964099,77.582479,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0036
P-000776,12.964272,77.582377,F-01-02,D-0008,,,LT-9m-Steel,W-066,560034,KSPDB-SD01-D-0008-0037
P-000777,12.964465,77.582195,F-01-02,D-0008,,,LT-9m-Steel,W-066,560034,KSPDB-SD01-D-0008-0038
P-000778,12.964605,77.581988,F-01-02,D-0008,,,LT-9m-Steel,W-066,560034,KSPDB-SD01-D-0008-0039
P-000779,12.964753,77.581765,F-01-02,D-0008,,,LT-9m-Steel,W-066,560034,KSPDB-SD01-D-0008-0040
P-000780,12.964935,77.581578,F-01-02,D-0008,,,LT-8m-Steel,W-066,560034,KSPDB-SD01-D-0008-0041
P-000781,12.965033,77.581335,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0042
P-000782,12.965089,77.581027,F-01-02,D-0008,,,LT-9m-Steel,W-066,560034,KSPDB-SD01-D-0008-0043
P-000783,12.965131,77.580843,F-01-02,D-0008,,,LT-9m-PCC,W-066,,KSPDB-SD01-D-0008-0044
P-000784,12.965218,77.580548,F-01-02,D-0008,,,LT-9m-PCC,W-066,560034,KSPDB-SD01-D-0008-0045
P-000785,12.96525,77.580356,F-01-02,D-0008,,,LT-9m-PCC,W-066,560034,KSPDB-SD01-D-0008-0046
P-000786,12.965232,77.580211,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0047
P-000787,12.965251,77.579875,F-01-02,D-0008,,,LT-9m-PCC,W-066,560034,KSPDB-SD01-D-0008-0048
P-000788,12.965377,77.579563,F-01-02,D-0008,,,LT-9m-PCC,W-066,560034,KSPDB-SD01-D-0008-0049
P-000789,12.96558,77.579313,F-01-02,D-0008,,,LT-8m-Steel,W-066,560034,KSPDB-SD01-D-0008-0050
P-000790,12.96582,77.579128,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0051
P-000791,12.96605,77.578888,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0052
P-000792,12.966197,77.578705,F-01-02,D-0008,,,LT-9m-PCC,W-066,560034,KSPDB-SD01-D-0008-0053
P-000793,12.966372,77.578441,F-01-02,D-0008,,,LT-8m-PCC,W-066,560034,KSPDB-SD01-D-0008-0054
P-000794,12.966478,77.578136,F-01-02,D-0008,,,LT-8m-Steel,W-066,560034,KSPDB-SD01-D-0008-0055
P-000795,12.966551,77.577886,F-01-02,D-0008,,,LT-8m-Steel,W-066,560034,KSPDB-SD01-D-0008-0056
P-000796,12.966587,77.577713,F-01-02,D-0008,,,LT-9m-Steel,W-066,560034,KSPDB-SD01-D-0008-0057
P-000797,12.966553,77.57751,F-01-02,D-0008,,,LT-8m-Steel,W-066,560034,KSPDB-SD01-D-0008-0058
P-000798,12.958639,77.587822,F-01-02,D-0009,,,LT-8m-PCC,W-111,560034,
P-000799,12.958389,77.587976,F-01-02,D-0009,,,LT-9m-Steel,W-111,560034,
P-000800,12.958122,77.58807,F-01-02,D-0009,,,LT-8m-Steel,W-111,560034,KSPDB-SD01-D-0009-0003
P-000801,12.958003,77.588136,F-01-02,D-0009,,,LT-8m-PCC,W-111,560034,KSPDB-SD01-D-0009-0004
P-000802,12.957857,77.588213,F-01-02,D-0009,,,LT-9m-PCC,W-111,560034,KSPDB-SD01-D-0009-0005
P-000803,12.957579,77.588288,F-01-02,D-0009,,,LT-9m-PCC,W-111,560034,KSPDB-SD01-D-0009-0006
P-000804,12.95729,77.588247,F-01-02,D-0009,,,LT-9m-PCC,W-111,560034,KSPDB-SD01-D-0009-0007
P-000805,12.956936,77.58829,F-01-02,D-0009,,,LT-9m-PCC,W-111,560034,KSPDB-SD01-D-0009-0008
P-000806,12.956772,77.588299,F-01-02,D-0009,,,LT-9m-Steel,W-111,560034,KSPDB-SD01-D-0009-0009
P-000807,12.95656,77.588235,F-01-02,D-0009,,,LT-8m-Steel,W-111,560034,KSPDB-SD01-D-0009-0010
P-000808,12.956404,77.588218,F-01-02,D-0009,,,LT-9m-PCC,W-111,560034,KSPDB-SD01-D-0009-0011
P-000809,12.956082,77.588132,F-01-02,D-0009,,,LT-9m-PCC,W-111,560034,KSPDB-SD01-D-0009-0012
P-000810,12.955818,77.587969,F-01-02,D-0009,,,LT-8m-PCC,W-111,560034,KSPDB-SD01-D-0009-0013
P-000811,12.955662,77.587912,F-01-02,D-0009,,,LT-9m-Steel,W-111,560034,KSPDB-SD01-D-0009-0014
P-000812,12.955496,77.587921,F-01-02,D-0009,,,LT-8m-PCC,W-111,560034,KSPDB-SD01-D-0009-0015
P-000813,12.95536,77.587932,F-01-02,D-0009,,,LT-8m-PCC,W-111,560034,KSPDB-SD01-D-0009-0016
P-000814,12.95513,77.587979,F-01-02,D-0009,,,LT-8m-PCC,W-111,560034,
P-000815,12.954874,77.588083,F-01-02,D-0009,,,LT-9m-PCC,W-111,560034,KSPDB-SD01-D-0009-0018
P-000816,12.954648,77.588106,F-01-02,D-0009,,,LT-8m-Steel,W-111,560034,KSPDB-SD01-D-0009-0019
P-000817,12.95433,77.588187,F-01-02,D-0009,,,LT-9m-Steel,W-111,560034,KSPDB-SD01-D-0009-0020
P-000818,12.954173,77.588174,F-01-02,D-0009,,,LT-9m-PCC,W-111,560034,
P-000819,12.953908,77.588206,F-01-02,D-0009,,,LT-9m-Steel,W-111,560034,KSPDB-SD01-D-0009-0022
P-000820,12.953557,77.588215,F-01-02,D-0009,,,LT-9m-PCC,W-111,560034,KSPDB-SD01-D-0009-0023
P-000821,12.953392,77.588194,F-01-02,D-0009,,,LT-8m-Steel,W-111,560034,KSPDB-SD01-D-0009-0024
P-000822,12.953245,77.588147,F-01-02,D-0009,,,LT-8m-Steel,W-111,560034,KSPDB-SD01-D-0009-0025
P-000823,12.952985,77.588076,F-01-02,D-0009,,,LT-9m-Steel,W-111,560034,KSPDB-SD01-D-0009-0026
P-000824,12.95268,77.588021,F-01-02,D-0009,,,LT-8m-PCC,W-111,560034,KSPDB-SD01-D-0009-0027
P-000825,12.952355,77.588014,F-01-02,D-0009,,,LT-9m-PCC,W-111,560034,KSPDB-SD01-D-0009-0028
P-000826,12.952153,77.588036,F-01-02,D-0009,,,LT-9m-Steel,W-111,560034,KSPDB-SD01-D-0009-0029
P-000827,12.951906,77.588067,F-01-02,D-0009,,,LT-8m-PCC,W-111,560034,
P-000828,12.951715,77.588131,F-01-02,D-0009,,,LT-8m-Steel,W-111,560034,KSPDB-SD01-D-0009-0031
P-000829,12.951379,77.588118,F-01-02,D-0009,,,LT-9m-PCC,W-111,560034,KSPDB-SD01-D-0009-0032
P-000830,12.951146,77.588199,F-01-02,D-0009,,,LT-8m-Steel,W-111,560034,KSPDB-SD01-D-0009-0033
P-000831,12.950899,77.588203,F-01-02,D-0009,,,LT-9m-PCC,W-111,560034,KSPDB-SD01-D-0009-0034
P-000832,12.950646,77.588226,F-01-02,D-0009,,,LT-8m-PCC,W-111,560034,KSPDB-SD01-D-0009-0035
P-000833,12.950329,77.588393,F-01-02,D-0009,,,LT-9m-PCC,W-111,560034,KSPDB-SD01-D-0009-0036
P-000834,12.964251,77.578627,F-01-02,D-0010,1,,LT-8m-Steel,W-070,560034,KSPDB-SD01-D-0010-0001
P-000835,12.963987,77.578459,F-01-02,D-0010,2,P-000834,LT-8m-Steel,W-070,560034,KSPDB-SD01-D-0010-0002
P-000836,12.963827,77.578393,F-01-02,D-0010,3,P-000835,LT-9m-PCC,W-070,560034,KSPDB-SD01-D-0010-0003
P-000837,12.963585,77.578194,F-01-02,D-0010,4,P-000836,LT-8m-PCC,W-070,560034,KSPDB-SD01-D-0010-0004
P-000838,12.963368,77.577934,F-01-02,D-0010,5,P-000837,LT-9m-PCC,W-070,560034,KSPDB-SD01-D-0010-0005
P-000839,12.963255,77.577847,F-01-02,D-0010,6,P-000838,LT-8m-Steel,W-070,560034,KSPDB-SD01-D-0010-0006
P-000840,12.963075,77.577769,F-01-02,D-0010,7,P-000839,LT-9m-Steel,W-070,560034,KSPDB-SD01-D-0010-0007
P-000841,12.962859,77.577563,F-01-02,D-0010,8,P-000840,LT-9m-PCC,W-070,560034,KSPDB-SD01-D-0010-0008
P-000842,12.962741,77.577464,F-01-02,D-0010,9,P-000841,LT-9m-Steel,W-070,560034,KSPDB-SD01-D-0010-0009
P-000843,12.96258,77.577318,F-01-02,D-0010,10,P-000842,LT-9m-PCC,W-070,560034,KSPDB-SD01-D-0010-0010
P-000844,12.962383,77.57714,F-01-02,D-0010,11,P-000843,LT-8m-PCC,W-070,560034,KSPDB-SD01-D-0010-0011
P-000845,12.964128,77.578203,F-01-02,D-0010,1,P-000835,LT-9m-Steel,W-070,560034,KSPDB-SD01-D-0010-0012
P-000846,12.964349,77.577993,F-01-02,D-0010,2,P-000845,LT-9m-PCC,W-070,560034,KSPDB-SD01-D-0010-0013
P-000847,12.964657,77.577878,F-01-02,D-0010,3,P-000846,LT-8m-Steel,W-070,560034,KSPDB-SD01-D-0010-0014
P-000848,12.964802,77.577884,F-01-02,D-0010,4,P-000847,LT-8m-Steel,W-070,560034,KSPDB-SD01-D-0010-0015
P-000849,12.96514,77.577937,F-01-02,D-0010,5,P-000848,LT-8m-PCC,W-070,560034,KSPDB-SD01-D-0010-0016
P-000850,12.965462,77.578079,F-01-02,D-0010,6,P-000849,LT-8m-PCC,W-070,560034,KSPDB-SD01-D-0010-0017
P-000851,12.965686,77.578306,F-01-02,D-0010,7,P-000850,LT-9m-PCC,W-070,560034,KSPDB-SD01-D-0010-0018
P-000852,12.965918,77.578471,F-01-02,D-0010,8,P-000851,LT-8m-Steel,W-070,560034,KSPDB-SD01-D-0010-0019
P-000853,12.966046,77.578615,F-01-02,D-0010,9,P-000852,LT-9m-Steel,W-070,560034,KSPDB-SD01-D-0010-0020
P-000854,12.966228,77.578716,F-01-02,D-0010,10,P-000853,LT-9m-PCC,W-070,560034,KSPDB-SD01-D-0010-0021
P-000855,12.966484,77.578778,F-01-02,D-0010,11,P-000854,LT-9m-PCC,W-070,560034,KSPDB-SD01-D-0010-0022
P-000856,12.96673,77.578929,F-01-02,D-0010,12,P-000855,LT-8m-Steel,W-070,560034,
P-000857,12.966845,77.579077,F-01-02,D-0010,13,P-000856,LT-8m-PCC,W-070,560034,KSPDB-SD01-D-0010-0024
P-000858,12.966937,77.579192,F-01-02,D-0010,14,P-000857,LT-9m-Steel,W-070,560034,KSPDB-SD01-D-0010-0025
P-000859,12.967127,77.579471,F-01-02,D-0010,15,P-000858,LT-8m-PCC,W-070,560034,KSPDB-SD01-D-0010-0026
P-000860,12.967368,77.579668,F-01-02,D-0010,16,P-000859,LT-9m-PCC,W-070,,KSPDB-SD01-D-0010-0027
P-000861,12.967473,77.579784,F-01-02,D-0010,17,P-000860,LT-9m-PCC,W-070,560034,KSPDB-SD01-D-0010-0028
P-000862,12.967616,77.579953,F-01-02,D-0010,18,P-000861,LT-8m-Steel,W-070,560034,KSPDB-SD01-D-0010-0029
P-000863,12.967778,77.580225,F-01-02,D-0010,19,P-000862,LT-8m-PCC,W-070,560034,KSPDB-SD01-D-0010-0030
P-000864,12.967905,77.580368,F-01-02,D-0010,20,P-000863,LT-9m-PCC,W-070,560034,KSPDB-SD01-D-0010-0031
P-000865,12.968114,77.58066,F-01-02,D-0010,21,P-000864,LT-9m-PCC,W-070,560034,KSPDB-SD01-D-0010-0032
P-000866,13.005702,77.544016,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0001
P-000867,13.005651,77.543791,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,
P-000868,13.005561,77.543442,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,
P-000869,13.005556,77.543233,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0004
P-000870,13.005583,77.543069,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0005
P-000871,13.005705,77.5428,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,
P-000872,13.005756,77.542506,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0007
P-000873,13.005923,77.542223,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0008
P-000874,13.006021,77.542099,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0009
P-000875,13.006187,77.54196,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,
P-000876,13.006407,77.54177,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0011
P-000877,13.006719,77.541593,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,
P-000878,13.006943,77.541562,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0013
P-000879,13.007244,77.541533,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0014
P-000880,13.007481,77.54156,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0015
P-000881,13.007646,77.541537,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0016
P-000882,13.007957,77.54162,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0017
P-000883,13.00812,77.541597,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0018
P-000884,13.008321,77.541512,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,
P-000885,13.008567,77.541376,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0020
P-000886,13.008731,77.541271,F-02-01,D-0011,,,LT-9m-Steel,W-013,,KSPDB-SD02-D-0011-0021
P-000887,13.008827,77.541167,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0022
P-000888,13.009129,77.541012,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0023
P-000889,13.009279,77.540944,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0024
P-000890,13.009515,77.540722,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0025
P-000891,13.009634,77.540638,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0026
P-000892,13.009779,77.540541,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0027
P-000893,13.005693,77.544052,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0028
P-000894,13.005606,77.543898,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0029
P-000895,13.005554,77.543725,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0030
P-000896,13.005514,77.543385,F-02-01,D-0011,,,LT-9m-Steel,W-013,,KSPDB-SD02-D-0011-0031
P-000897,13.005581,77.543113,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0032
P-000898,13.005669,77.542928,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0033
P-000899,13.005798,77.542698,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0034
P-000900,13.00595,77.542568,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0035
P-000901,13.006115,77.542495,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0036
P-000902,13.006306,77.542325,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0037
P-000903,13.006521,77.54209,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0038
P-000904,13.006698,77.541771,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0039
P-000905,13.00676,77.541559,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0040
P-000906,13.006821,77.541317,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0041
P-000907,13.006803,77.541064,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0042
P-000908,13.006805,77.540884,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0043
P-000909,13.006835,77.540698,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0044
P-000910,13.006786,77.540384,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0045
P-000911,13.006856,77.540024,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0046
P-000912,13.006909,77.539714,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0047
P-000913,13.005657,77.544462,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0048
P-000914,13.005501,77.544747,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,
P-000915,13.005476,77.544896,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0050
P-000916,13.005516,77.54508,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0051
P-000917,13.005666,77.545363,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0052
P-000918,13.005787,77.54567,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0053
P-000919,13.005894,77.545812,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0054
P-000920,13.006105,77.546053,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0055
P-000921,13.00637,77.546272,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0056
P-000922,13.006513,77.546533,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0057
P-000923,13.006713,77.546706,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0058
P-000924,13.006854,77.546815,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0059
P-000925,13.007176,77.546903,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0060
P-000926,13.007373,77.546957,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0061
P-000927,13.007522,77.547,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0062
P-000928,13.007685,77.547088,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0063
P-000929,13.007806,77.54715,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0064
P-000930,13.007984,77.547174,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0065
P-000931,13.008253,77.5473,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0066
P-000932,13.008576,77.54733,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0067
P-000933,13.008712,77.547363,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0068
P-000934,13.009048,77.54742,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0069
P-000935,13.009373,77.547401,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0070
P-000936,13.009703,77.547279,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0071
P-000937,13.005867,77.544084,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0072
P-000938,13.006009,77.543997,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0073
P-000939,13.006345,77.543905,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0074
P-000940,13.006654,77.543735,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0075
P-000941,13.006796,77.543632,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0076
P-000942,13.006956,77.543383,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0077
P-000943,13.00703,77.543072,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0078
P-000944,13.007149,77.542827,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0079
P-000945,13.007283,77.54267,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0080
P-000946,13.007371,77.542529,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0081
P-000947,13.007502,77.542198,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0082
P-000948,13.007509,77.54197,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0083
P-000949,13.007382,77.541633,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,
P-000950,13.007384,77.541356,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0085
P-000951,13.00727,77.541014,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0086
P-000952,13.007242,77.540747,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0087
P-000953,13.007168,77.540594,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0088
P-000954,13.007054,77.54044,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0089
P-000955,13.006906,77.540351,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0090
P-000956,13.006755,77.540315,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0091
P-000957,13.006477,77.540299,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0092
P-000958,13.006249,77.540359,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0093
P-000959,13.006059,77.540372,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0094
P-000960,13.005874,77.540317,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0095
P-000961,13.005762,77.54024,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0096
P-000962,13.005531,77.540045,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0097
P-000963,13.005213,77.539941,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0098
P-000964,13.005004,77.539871,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0099
P-000965,13.004853,77.539826,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0100
P-000966,13.004538,77.539728,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0101
P-000967,13.004254,77.539676,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0102
P-000968,13.004117,77.539609,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0103
P-000969,13.003919,77.539575,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0104
P-000970,13.003587,77.539464,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0105
P-000971,13.00345,77.539357,F-02-01,D-0011,,,LT-8m-Steel,W-013,560068,KSPDB-SD02-D-0011-0106
P-000972,13.003232,77.539146,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0107
P-000973,13.002978,77.53892,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0108
P-000974,13.002843,77.538682,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0109
P-000975,13.002701,77.538479,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0110
P-000976,13.002617,77.538134,F-02-01,D-0011,,,LT-9m-PCC,W-013,560068,KSPDB-SD02-D-0011-0111
P-000977,13.002625,77.537791,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0112
P-000978,13.002671,77.537637,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0113
P-000979,13.002761,77.53748,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,KSPDB-SD02-D-0011-0114
P-000980,13.00287,77.537196,F-02-01,D-0011,,,LT-9m-Steel,W-013,560068,
P-000981,13.002907,77.537,F-02-01,D-0011,,,LT-8m-PCC,W-013,560068,KSPDB-SD02-D-0011-0116
P-000982,13.003445,77.544963,F-02-01,D-0012,1,,LT-9m-Steel,W-001,560068,
P-000983,13.003723,77.545093,F-02-01,D-0012,2,P-000982,LT-9m-Steel,W-001,560068,KSPDB-SD02-D-0012-0002
P-000984,13.004039,77.545137,F-02-01,D-0012,3,P-000983,LT-9m-Steel,W-001,560068,KSPDB-SD02-D-0012-0003
P-000985,13.004208,77.545159,F-02-01,D-0012,4,P-000984,LT-9m-PCC,W-001,560068,
P-000986,13.004447,77.545227,F-02-01,D-0012,5,P-000985,LT-8m-PCC,W-001,560068,KSPDB-SD02-D-0012-0005
P-000987,13.004723,77.545406,F-02-01,D-0012,6,P-000986,LT-9m-PCC,W-001,560068,KSPDB-SD02-D-0012-0006
P-000988,13.004859,77.545444,F-02-01,D-0012,7,P-000987,LT-9m-Steel,W-001,560068,KSPDB-SD02-D-0012-0007
P-000989,13.00514,77.545604,F-02-01,D-0012,8,P-000988,LT-9m-Steel,W-001,560068,KSPDB-SD02-D-0012-0008
P-000990,13.004929,77.545645,F-02-01,D-0012,1,P-000989,LT-9m-Steel,W-001,560068,KSPDB-SD02-D-0012-0009
P-000991,13.004711,77.545633,F-02-01,D-0012,2,P-000990,LT-9m-Steel,W-001,560068,KSPDB-SD02-D-0012-0010
P-000992,13.004488,77.545614,F-02-01,D-0012,3,P-000991,LT-9m-Steel,W-001,560068,KSPDB-SD02-D-0012-0011
P-000993,13.00421,77.545689,F-02-01,D-0012,4,P-000992,LT-9m-Steel,W-001,560068,KSPDB-SD02-D-0012-0012
P-000994,13.003966,77.545702,F-02-01,D-0012,5,P-000993,LT-8m-Steel,W-001,560068,KSPDB-SD02-D-0012-0013
P-000995,13.003615,77.545704,F-02-01,D-0012,6,P-000994,LT-8m-Steel,W-001,560068,KSPDB-SD02-D-0012-0014
P-000996,13.003357,77.5457,F-02-01,D-0012,7,P-000995,LT-8m-Steel,W-001,560068,KSPDB-SD02-D-0012-0015
P-000997,13.003037,77.545655,F-02-01,D-0012,8,P-000996,LT-9m-PCC,W-001,560068,KSPDB-SD02-D-0012-0016
P-000998,13.002733,77.545547,F-02-01,D-0012,9,P-000997,LT-8m-PCC,W-001,560068,KSPDB-SD02-D-0012-0017
P-000999,13.002622,77.545459,F-02-01,D-0012,10,P-000998,LT-9m-Steel,W-001,560068,KSPDB-SD02-D-0012-0018
P-001000,13.003278,77.544934,F-02-01,D-0012,1,,LT-8m-Steel,W-001,560068,KSPDB-SD02-D-0012-0019
P-001001,13.003335,77.545115,F-02-01,D-0012,2,P-001000,LT-9m-PCC,W-001,560068,KSPDB-SD02-D-0012-0020
