pole_id,lat,lon,feeder_id,dt_id,seq_on_line,parent_pole_id,pole_type,ward,pincode,device_id
P-001002,13.003357,77.545402,F-02-01,D-0012,3,P-001001,LT-8m-PCC,W-001,560068,KSPDB-SD02-D-0012-0021
P-001003,13.003386,77.545739,F-02-01,D-0012,4,P-001002,LT-9m-Steel,W-001,560068,
P-001004,13.003515,77.546003,F-02-01,D-0012,5,P-001003,LT-9m-Steel,W-001,560068,KSPDB-SD02-D-0012-0023
P-001005,13.003585,77.546156,F-02-01,D-0012,6,P-001004,LT-8m-PCC,W-001,560068,KSPDB-SD02-D-0012-0024
P-001006,13.003642,77.546473,F-02-01,D-0012,7,P-001005,LT-8m-PCC,W-001,560068,KSPDB-SD02-D-0012-0025
P-001007,13.003631,77.546751,F-02-01,D-0012,8,P-001006,LT-8m-PCC,W-001,560068,KSPDB-SD02-D-0012-0026
P-001008,13.003722,77.547039,F-02-01,D-0012,9,P-001007,LT-9m-PCC,W-001,560068,KSPDB-SD02-D-0012-0027
P-001009,13.003813,77.547218,F-02-01,D-0012,10,P-001008,LT-8m-Steel,W-001,560068,KSPDB-SD02-D-0012-0028
P-001010,13.004046,77.547452,F-02-01,D-0012,11,P-001009,LT-9m-Steel,W-001,560068,KSPDB-SD02-D-0012-0029
P-001011,13.004173,77.547588,F-02-01,D-0012,12,P-001010,LT-8m-Steel,W-001,560068,KSPDB-SD02-D-0012-0030
P-001012,13.004317,77.5478,F-02-01,D-0012,13,P-001011,LT-8m-PCC,W-001,560068,KSPDB-SD02-D-0012-0031
P-001013,13.004053,77.54567,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0001
P-001014,13.003905,77.545623,F-02-01,D-0013,,,LT-9m-Steel,W-035,560068,KSPDB-SD02-D-0013-0002
P-001015,13.003629,77.545497,F-02-01,D-0013,,,LT-9m-Steel,W-035,560068,KSPDB-SD02-D-0013-0003
P-001016,13.003368,77.545323,F-02-01,D-0013,,,LT-8m-Steel,W-035,560068,KSPDB-SD02-D-0013-0004
P-001017,13.003221,77.545194,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0005
P-001018,13.003012,77.544937,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0006
P-001019,13.002806,77.544673,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0007
P-001020,13.002572,77.54441,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0008
P-001021,13.002443,77.544094,F-02-01,D-0013,,,LT-9m-Steel,W-035,560068,KSPDB-SD02-D-0013-0009
P-001022,13.002315,77.543782,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0010
P-001023,13.002255,77.543584,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0011
P-001024,13.002273,77.54325,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0012
P-001025,13.002333,77.543076,F-02-01,D-0013,,,LT-8m-Steel,W-035,560068,KSPDB-SD02-D-0013-0013
P-001026,13.004394,77.545485,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0014
P-001027,13.004507,77.545204,F-02-01,D-0013,,,LT-8m-Steel,W-035,560068,KSPDB-SD02-D-0013-0015
P-001028,13.004548,77.544957,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0016
P-001029,13.004559,77.544779,F-02-01,D-0013,,,LT-8m-Steel,W-035,560068,KSPDB-SD02-D-0013-0017
P-001030,13.004553,77.544639,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0018
P-001031,13.004595,77.544329,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0019
P-001032,13.004715,77.544039,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0020
P-001033,13.004837,77.543751,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,
P-001034,13.005022,77.543545,F-02-01,D-0013,,,LT-8m-Steel,W-035,560068,KSPDB-SD02-D-0013-0022
P-001035,13.005155,77.543358,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0023
P-001036,13.005212,77.543139,F-02-01,D-0013,,,LT-9m-Steel,W-035,560068,KSPDB-SD02-D-0013-0024
P-001037,13.002461,77.543534,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0025
P-001038,13.002644,77.543715,F-02-01,D-0013,,,LT-8m-Steel,W-035,560068,KSPDB-SD02-D-0013-0026
P-001039,13.002699,77.543843,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0027
P-001040,13.002804,77.543999,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0028
P-001041,13.002965,77.544129,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0029
P-001042,13.003102,77.544341,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0030
P-001043,13.003165,77.54448,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0031
P-001044,13.003189,77.544836,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0032
P-001045,13.003197,77.545094,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0033
P-001046,13.00321,77.545332,F-02-01,D-0013,,,LT-9m-Steel,W-035,560068,KSPDB-SD02-D-0013-0034
P-001047,13.003243,77.545498,F-02-01,D-0013,,,LT-9m-Steel,W-035,560068,KSPDB-SD02-D-0013-0035
P-001048,13.003381,77.545705,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0036
P-001049,13.002472,77.543644,F-02-01,D-0013,,,LT-8m-Steel,W-035,560068,
P-001050,13.00229,77.543645,F-02-01,D-0013,,,LT-9m-Steel,W-035,560068,KSPDB-SD02-D-0013-0038
P-001051,13.002059,77.543551,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0039
P-001052,13.00183,77.543361,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0040
P-001053,13.001633,77.543264,F-02-01,D-0013,,,LT-8m-Steel,W-035,560068,KSPDB-SD02-D-0013-0041
P-001054,13.001342,77.54316,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0042
P-001055,13.001081,77.543096,F-02-01,D-0013,,,LT-9m-Steel,W-035,560068,KSPDB-SD02-D-0013-0043
P-001056,13.00095,77.543004,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0044
P-001057,13.000812,77.542956,F-02-01,D-0013,,,LT-8m-Steel,W-035,560068,
P-001058,13.000623,77.542813,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0046
P-001059,13.00051,77.542655,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0047
P-001060,13.00038,77.542525,F-02-01,D-0013,,,LT-8m-Steel,W-035,560068,KSPDB-SD02-D-0013-0048
P-001061,13.00027,77.542442,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0049
P-001062,13.000148,77.54234,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0050
P-001063,13.004271,77.545496,F-02-01,D-0013,,,LT-8m-Steel,W-035,560068,
P-001064,13.004129,77.545285,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0052
P-001065,13.004001,77.54513,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0053
P-001066,13.003803,77.544979,F-02-01,D-0013,,,LT-9m-Steel,W-035,560068,KSPDB-SD02-D-0013-0054
P-001067,13.00354,77.544811,F-02-01,D-0013,,,LT-8m-Steel,W-035,560068,KSPDB-SD02-D-0013-0055
P-001068,13.003201,77.544708,F-02-01,D-0013,,,LT-9m-Steel,W-035,560068,KSPDB-SD02-D-0013-0056
P-001069,13.002993,77.544617,F-02-01,D-0013,,,LT-9m-Steel,W-035,560068,KSPDB-SD02-D-0013-0057
P-001070,13.002792,77.544451,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0058
P-001071,13.002519,77.54435,F-02-01,D-0013,,,LT-8m-Steel,W-035,560068,KSPDB-SD02-D-0013-0059
P-001072,13.002344,77.544282,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0060
P-001073,13.002231,77.544174,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0061
P-001074,13.002103,77.543937,F-02-01,D-0013,,,LT-8m-Steel,W-035,560068,KSPDB-SD02-D-0013-0062
P-001075,13.001935,77.543624,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0063
P-001076,13.001835,77.543508,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0064
P-001077,13.001569,77.543294,F-02-01,D-0013,,,LT-8m-PCC,W-035,,
P-001078,13.001366,77.543167,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0066
P-001079,13.001175,77.543133,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0067
P-001080,13.000901,77.542969,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0068
P-001081,13.000583,77.542893,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0069
P-001082,13.000313,77.542795,F-02-01,D-0013,,,LT-9m-Steel,W-035,560068,KSPDB-SD02-D-0013-0070
P-001083,13.000165,77.542731,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0071
P-001084,12.999833,77.54269,F-02-01,D-0013,,,LT-8m-PCC,W-035,560068,KSPDB-SD02-D-0013-0072
P-001085,12.999688,77.542607,F-02-01,D-0013,,,LT-9m-PCC,W-035,560068,KSPDB-SD02-D-0013-0073
P-001086,13.009007,77.543785,F-02-01,D-0014,,,LT-8m-Steel,W-078,560068,KSPDB-SD02-D-0014-0001
P-001087,13.009101,77.543593,F-02-01,D-0014,,,LT-9m-Steel,W-078,560068,KSPDB-SD02-D-0014-0002
P-001088,13.009168,77.543325,F-02-01,D-0014,,,LT-8m-PCC,W-078,560068,KSPDB-SD02-D-0014-0003
P-001089,13.009184,77.543104,F-02-01,D-0014,,,LT-9m-Steel,W-078,560068,KSPDB-SD02-D-0014-0004
P-001090,13.009202,77.542944,F-02-01,D-0014,,,LT-9m-Steel,W-078,560068,KSPDB-SD02-D-0014-0005
P-001091,13.008833,77.543216,F-02-01,D-0014,,,LT-8m-PCC,W-078,560068,KSPDB-SD02-D-0014-0006
P-001092,13.008609,77.543097,F-02-01,D-0014,,,LT-8m-Steel,W-078,560068,KSPDB-SD02-D-0014-0007
P-001093,13.008471,77.543052,F-02-01,D-0014,,,LT-8m-Steel,W-078,560068,KSPDB-SD02-D-0014-0008
P-001094,13.008332,77.542958,F-02-01,D-0014,,,LT-8m-PCC,W-078,560068,KSPDB-SD02-D-0014-0009
P-001095,13.00806,77.542837,F-02-01,D-0014,,,LT-9m-Steel,W-078,560068,KSPDB-SD02-D-0014-0010
P-001096,13.007856,77.542652,F-02-01,D-0014,,,LT-9m-Steel,W-078,560068,KSPDB-SD02-D-0014-0011
P-001097,13.009004,77.544138,F-02-01,D-0014,,,LT-8m-Steel,W-078,560068,KSPDB-SD02-D-0014-0012
P-001098,13.00929,77.544214,F-02-01,D-0014,,,LT-8m-Steel,W-078,560068,KSPDB-SD02-D-0014-0013
P-001099,13.009482,77.54434,F-02-01,D-0014,,,LT-8m-Steel,W-078,560068,KSPDB-SD02-D-0014-0014
P-001100,13.009797,77.544414,F-02-01,D-0014,,,LT-9m-Steel,W-078,560068,KSPDB-SD02-D-0014-0015
P-001101,13.008653,77.543774,F-02-01,D-0014,,,LT-9m-Steel,W-078,560068,KSPDB-SD02-D-0014-0016
P-001102,13.008525,77.543667,F-02-01,D-0014,,,LT-8m-Steel,W-078,560068,KSPDB-SD02-D-0014-0017
P-001103,13.008329,77.543501,F-02-01,D-0014,,,LT-8m-Steel,W-078,560068,
P-001104,13.008158,77.543195,F-02-01,D-0014,,,LT-9m-Steel,W-078,560068,KSPDB-SD02-D-0014-0019
P-001105,13.007984,77.543019,F-02-01,D-0014,,,LT-9m-PCC,W-078,560068,KSPDB-SD02-D-0014-0020
P-001106,13.008847,77.54376,F-02-01,D-0014,,,LT-9m-Steel,W-078,560068,
P-001107,13.00885,77.543593,F-02-01,D-0014,,,LT-8m-PCC,W-078,560068,KSPDB-SD02-D-0014-0022
P-001108,13.00888,77.543318,F-02-01,D-0014,,,LT-8m-PCC,W-078,560068,KSPDB-SD02-D-0014-0023
P-001109,13.008833,77.543068,F-02-01,D-0014,,,LT-9m-Steel,W-078,560068,KSPDB-SD02-D-0014-0024
P-001110,13.004707,77.543778,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0001
P-001111,13.004419,77.543628,F-02-01,D-0015,,,LT-8m-Steel,W-011,560068,KSPDB-SD02-D-0015-0002
P-001112,13.004228,77.543564,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0003
P-001113,13.004087,77.543547,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0004
P-001114,13.00393,77.543569,F-02-01,D-0015,,,LT-8m-Steel,W-011,560068,KSPDB-SD02-D-0015-0005
P-001115,13.003657,77.543698,F-02-01,D-0015,,,LT-8m-Steel,W-011,560068,KSPDB-SD02-D-0015-0006
P-001116,13.003431,77.543903,F-02-01,D-0015,,,LT-8m-PCC,W-011,560068,KSPDB-SD02-D-0015-0007
P-001117,13.003296,77.544038,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0008
P-001118,13.003126,77.544309,F-02-01,D-0015,,,LT-8m-Steel,W-011,560068,KSPDB-SD02-D-0015-0009
P-001119,13.002935,77.544524,F-02-01,D-0015,,,LT-8m-PCC,W-011,560068,KSPDB-SD02-D-0015-0010
P-001120,13.002848,77.544734,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0011
P-001121,13.002836,77.545097,F-02-01,D-0015,,,LT-8m-Steel,W-011,560068,KSPDB-SD02-D-0015-0012
P-001122,13.002789,77.545358,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,
P-001123,13.002685,77.545523,F-02-01,D-0015,,,LT-8m-PCC,W-011,560068,KSPDB-SD02-D-0015-0014
P-001124,13.002542,77.545805,F-02-01,D-0015,,,LT-9m-Steel,W-011,560068,KSPDB-SD02-D-0015-0015
P-001125,13.002485,77.54613,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0016
P-001126,13.002528,77.546427,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0017
P-001127,13.002608,77.546728,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0018
P-001128,13.002688,77.546993,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0019
P-001129,13.002864,77.547305,F-02-01,D-0015,,,LT-8m-Steel,W-011,560068,KSPDB-SD02-D-0015-0020
P-001130,13.002926,77.547473,F-02-01,D-0015,,,LT-9m-Steel,W-011,560068,KSPDB-SD02-D-0015-0021
P-001131,13.003011,77.547632,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0022
P-001132,13.003072,77.547881,F-02-01,D-0015,,,LT-8m-Steel,W-011,560068,KSPDB-SD02-D-0015-0023
P-001133,13.003105,77.548115,F-02-01,D-0015,,,LT-9m-Steel,W-011,560068,KSPDB-SD02-D-0015-0024
P-001134,13.003137,77.54828,F-02-01,D-0015,,,LT-8m-PCC,W-011,560068,KSPDB-SD02-D-0015-0025
P-001135,13.003186,77.548471,F-02-01,D-0015,,,LT-8m-PCC,W-011,560068,KSPDB-SD02-D-0015-0026
P-001136,13.003222,77.54877,F-02-01,D-0015,,,LT-8m-PCC,W-011,560068,KSPDB-SD02-D-0015-0027
P-001137,13.003196,77.548942,F-02-01,D-0015,,,LT-8m-PCC,W-011,560068,KSPDB-SD02-D-0015-0028
P-001138,13.003154,77.549086,F-02-01,D-0015,,,LT-8m-PCC,W-011,560068,KSPDB-SD02-D-0015-0029
P-001139,13.003168,77.549366,F-02-01,D-0015,,,LT-9m-Steel,W-011,560068,KSPDB-SD02-D-0015-0030
P-001140,13.003212,77.549613,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0031
P-001141,13.003263,77.549827,F-02-01,D-0015,,,LT-8m-PCC,W-011,560068,
P-001142,13.003355,77.550016,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0033
P-001143,13.003397,77.550192,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0034
P-001144,13.003372,77.550445,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0035
P-001145,13.003328,77.550703,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0036
P-001146,13.00324,77.55087,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0037
P-001147,13.003101,77.55103,F-02-01,D-0015,,,LT-9m-Steel,W-011,560068,KSPDB-SD02-D-0015-0038
P-001148,13.002965,77.551157,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,
P-001149,13.002814,77.551366,F-02-01,D-0015,,,LT-9m-Steel,W-011,560068,KSPDB-SD02-D-0015-0040
P-001150,13.002739,77.551685,F-02-01,D-0015,,,LT-9m-Steel,W-011,560068,KSPDB-SD02-D-0015-0041
P-001151,13.002758,77.551824,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,KSPDB-SD02-D-0015-0042
P-001152,13.002824,77.552055,F-02-01,D-0015,,,LT-9m-Steel,W-011,560068,KSPDB-SD02-D-0015-0043
P-001153,13.002979,77.552285,F-02-01,D-0015,,,LT-8m-PCC,W-011,560068,KSPDB-SD02-D-0015-0044
P-001154,13.003205,77.55256,F-02-01,D-0015,,,LT-8m-PCC,W-011,560068,KSPDB-SD02-D-0015-0045
P-001155,13.00336,77.5527,F-02-01,D-0015,,,LT-8m-PCC,W-011,560068,KSPDB-SD02-D-0015-0046
P-001156,13.003681,77.552835,F-02-01,D-0015,,,LT-9m-PCC,W-011,560068,
P-001157,13.003908,77.552957,F-02-01,D-0015,,,LT-8m-PCC,W-011,560068,
P-001158,13.004177,77.553169,F-02-01,D-0015,,,LT-8m-Steel,W-011,560068,KSPDB-SD02-D-0015-0049
P-001159,13.004379,77.553256,F-02-01,D-0015,,,LT-8m-Steel,W-011,560068,KSPDB-SD02-D-0015-0050
P-001160,13.004611,77.553293,F-02-01,D-0015,,,LT-8m-Steel,W-011,560068,KSPDB-SD02-D-0015-0051
P-001161,13.004903,77.553465,F-02-01,D-0015,,,LT-8m-PCC,W-011,,KSPDB-SD02-D-0015-0052
P-001162,12.982118,77.548657,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0001
P-001163,12.982237,77.548513,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0002
P-001164,12.982312,77.548347,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0003
P-001165,12.982513,77.548099,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0004
P-001166,12.982642,77.547792,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0005
P-001167,12.982665,77.547425,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0006
P-001168,12.982689,77.547161,F-02-02,D-0016,,,LT-8m-Steel,W-106,,KSPDB-SD02-D-0016-0007
P-001169,12.982727,77.547012,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0008
P-001170,12.982891,77.546757,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0009
P-001171,12.983008,77.546579,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0010
P-001172,12.983227,77.546397,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0011
P-001173,12.983483,77.546298,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0012
P-001174,12.983644,77.546165,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0013
P-001175,12.983862,77.545997,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,
P-001176,12.984098,77.54587,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0015
P-001177,12.984284,77.545756,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0016
P-001178,12.984497,77.545666,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0017
P-001179,12.984687,77.545667,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0018
P-001180,12.98498,77.545736,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0019
P-001181,12.985291,77.545828,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0020
P-001182,12.982231,77.548991,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0021
P-001183,12.982405,77.549098,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0022
P-001184,12.982559,77.549183,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0023
P-001185,12.982855,77.549316,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0024
P-001186,12.98302,77.549337,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0025
P-001187,12.983213,77.549356,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0026
P-001188,12.983362,77.549322,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0027
P-001189,12.9835,77.54934,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,
P-001190,12.98364,77.549357,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0029
P-001191,12.983866,77.549369,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,
P-001192,12.984204,77.549362,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,
P-001193,12.981854,77.548705,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0032
P-001194,12.981678,77.548574,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0033
P-001195,12.981475,77.548337,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0034
P-001196,12.981317,77.548211,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0035
P-001197,12.981125,77.548048,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0036
P-001198,12.980948,77.54787,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0037
P-001199,12.980687,77.54767,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0038
P-001200,12.980436,77.547562,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0039
P-001201,12.980239,77.547404,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0040
P-001202,12.980106,77.547287,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0041
P-001203,12.97984,77.547187,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0042
P-001204,12.97954,77.547195,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0043
P-001205,12.979325,77.547198,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0044
P-001206,12.979086,77.547145,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0045
P-001207,12.978902,77.547026,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0046
P-001208,12.978794,77.546877,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0047
P-001209,12.978616,77.546751,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0048
P-001210,12.982461,77.548103,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0049
P-001211,12.982732,77.547872,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,
P-001212,12.982868,77.547727,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0051
P-001213,12.983012,77.547499,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0052
P-001214,12.983121,77.547304,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0053
P-001215,12.983275,77.547081,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0054
P-001216,12.98332,77.546931,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0055
P-001217,12.983488,77.546613,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,
P-001218,12.983637,77.546438,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0057
P-001219,12.983732,77.546243,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0058
P-001220,12.983809,77.54591,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0059
P-001221,12.984003,77.545633,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0060
P-001222,12.98412,77.545483,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,
P-001223,12.984241,77.545323,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0062
P-001224,12.984379,77.54522,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0063
P-001225,12.98462,77.545007,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0064
P-001226,12.984772,77.544833,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0065
P-001227,12.984894,77.544727,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0066
P-001228,12.985055,77.544541,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0067
P-001229,12.981923,77.54872,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0068
P-001230,12.981869,77.54845,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0069
P-001231,12.981892,77.548195,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0070
P-001232,12.981855,77.548027,F-02-02,D-0016,,,LT-9m-Steel,W-106,560068,KSPDB-SD02-D-0016-0071
P-001233,12.98187,77.547677,F-02-02,D-0016,,,LT-8m-PCC,W-106,560068,KSPDB-SD02-D-0016-0072
P-001234,12.981877,77.547445,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0073
P-001235,12.981784,77.547176,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0074
P-001236,12.981604,77.546932,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0075
P-001237,12.981331,77.546711,F-02-02,D-0016,,,LT-8m-PCC,W-106,,KSPDB-SD02-D-0016-0076
P-001238,12.981161,77.546495,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0077
P-001239,12.981014,77.546297,F-02-02,D-0016,,,LT-9m-PCC,W-106,560068,KSPDB-SD02-D-0016-0078
P-001240,12.980919,77.546085,F-02-02,D-0016,,,LT-8m-Steel,W-106,560068,KSPDB-SD02-D-0016-0079
P-001241,12.977251,77.544535,F-02-02,D-0017,1,,LT-8m-Steel,W-046,560068,KSPDB-SD02-D-0017-0001
P-001242,12.976983,77.544753,F-02-02,D-0017,2,P-001241,LT-9m-PCC,W-046,560068,KSPDB-SD02-D-0017-0002
P-001243,12.976861,77.544841,F-02-02,D-0017,3,P-001242,LT-9m-PCC,W-046,560068,KSPDB-SD02-D-0017-0003
P-001244,12.97672,77.544902,F-02-02,D-0017,4,P-001243,LT-9m-PCC,W-046,560068,KSPDB-SD02-D-0017-0004
P-001245,12.976499,77.544907,F-02-02,D-0017,5,P-001244,LT-8m-PCC,W-046,560068,KSPDB-SD02-D-0017-0005
P-001246,12.976249,77.545019,F-02-02,D-0017,6,P-001245,LT-9m-PCC,W-046,560068,KSPDB-SD02-D-0017-0006
P-001247,12.975981,77.545145,F-02-02,D-0017,7,P-001246,LT-9m-PCC,W-046,560068,KSPDB-SD02-D-0017-0007
P-001248,12.975678,77.545318,F-02-02,D-0017,8,P-001247,LT-8m-PCC,W-046,560068,KSPDB-SD02-D-0017-0008
P-001249,12.975477,77.545515,F-02-02,D-0017,9,P-001248,LT-9m-Steel,W-046,560068,KSPDB-SD02-D-0017-0009
P-001250,12.975341,77.545637,F-02-02,D-0017,10,P-001249,LT-9m-Steel,W-046,560068,KSPDB-SD02-D-0017-0010
P-001251,12.97513,77.545877,F-02-02,D-0017,11,P-001250,LT-8m-PCC,W-046,560068,KSPDB-SD02-D-0017-0011
P-001252,12.975018,77.545968,F-02-02,D-0017,12,P-001251,LT-9m-Steel,W-046,560068,KSPDB-SD02-D-0017-0012
P-001253,12.974835,77.546143,F-02-02,D-0017,13,P-001252,LT-8m-PCC,W-046,560068,KSPDB-SD02-D-0017-0013
P-001254,12.974686,77.546233,F-02-02,D-0017,14,P-001253,LT-8m-Steel,W-046,560068,KSPDB-SD02-D-0017-0014
P-001255,12.9745,77.546264,F-02-02,D-0017,15,P-001254,LT-9m-Steel,W-046,560068,KSPDB-SD02-D-0017-0015
P-001256,12.974335,77.546223,F-02-02,D-0017,16,P-001255,LT-8m-PCC,W-046,560068,KSPDB-SD02-D-0017-0016
P-001257,12.974029,77.546274,F-02-02,D-0017,17,P-001256,LT-8m-Steel,W-046,560068,KSPDB-SD02-D-0017-0017
P-001258,12.973805,77.546284,F-02-02,D-0017,18,P-001257,LT-8m-Steel,W-046,,KSPDB-SD02-D-0017-0018
P-001259,12.973556,77.546312,F-02-02,D-0017,19,P-001258,LT-9m-PCC,W-046,560068,KSPDB-SD02-D-0017-0019
P-001260,12.973413,77.546358,F-02-02,D-0017,20,P-001259,LT-8m-PCC,W-046,560068,KSPDB-SD02-D-0017-0020
P-001261,12.973214,77.546353,F-02-02,D-0017,21,P-001260,LT-8m-PCC,W-046,560068,KSPDB-SD02-D-0017-0021
P-001262,12.972883,77.546435,F-02-02,D-0017,22,P-001261,LT-9m-PCC,W-046,560068,KSPDB-SD02-D-0017-0022
P-001263,12.972535,77.546476,F-02-02,D-0017,23,P-001262,LT-9m-Steel,W-046,560068,KSPDB-SD02-D-0017-0023
P-001264,12.972264,77.546458,F-02-02,D-0017,24,P-001263,LT-8m-PCC,W-046,560068,KSPDB-SD02-D-0017-0024
P-001265,12.971937,77.546352,F-02-02,D-0017,25,P-001264,LT-8m-Steel,W-046,560068,
P-001266,12.971749,77.546303,F-02-02,D-0017,26,P-001265,LT-8m-PCC,W-046,560068,KSPDB-SD02-D-0017-0026
P-001267,12.971599,77.546251,F-02-02,D-0017,27,P-001266,LT-9m-PCC,W-046,560068,
P-001268,12.971441,77.546124,F-02-02,D-0017,28,P-001267,LT-8m-PCC,W-046,560068,
P-001269,12.97114,77.546027,F-02-02,D-0017,29,P-001268,LT-9m-Steel,W-046,560068,KSPDB-SD02-D-0017-0029
P-001270,12.970809,77.546047,F-02-02,D-0017,30,P-001269,LT-9m-PCC,W-046,560068,KSPDB-SD02-D-0017-0030
P-001271,12.970558,77.546129,F-02-02,D-0017,31,P-001270,LT-9m-PCC,W-046,560068,KSPDB-SD02-D-0017-0031
P-001272,12.970244,77.546291,F-02-02,D-0017,32,P-001271,LT-8m-Steel,W-046,560068,KSPDB-SD02-D-0017-0032
P-001273,12.969976,77.546446,F-02-02,D-0017,33,P-001272,LT-8m-PCC,W-046,560068,KSPDB-SD02-D-0017-0033
P-001274,12.969713,77.546684,F-02-02,D-0017,34,P-001273,LT-9m-PCC,W-046,560068,KSPDB-SD02-D-0017-0034
P-001275,12.969529,77.546839,F-02-02,D-0017,35,P-001274,LT-9m-Steel,W-046,560068,KSPDB-SD02-D-0017-0035
P-001276,12.969426,77.546939,F-02-02,D-0017,36,P-001275,LT-9m-Steel,W-046,560068,KSPDB-SD02-D-0017-0036
P-001277,12.969291,77.547006,F-02-02,D-0017,37,P-001276,LT-9m-Steel,W-046,560068,KSPDB-SD02-D-0017-0037
P-001278,12.968987,77.5472,F-02-02,D-0017,38,P-001277,LT-8m-Steel,W-046,560068,KSPDB-SD02-D-0017-0038
P-001279,12.968845,77.547323,F-02-02,D-0017,39,P-001278,LT-9m-Steel,W-046,560068,KSPDB-SD02-D-0017-0039
P-001280,12.968547,77.547511,F-02-02,D-0017,40,P-001279,LT-8m-Steel,W-046,560068,KSPDB-SD02-D-0017-0040
P-001281,12.968432,77.547586,F-02-02,D-0017,41,P-001280,LT-9m-Steel,W-046,560068,KSPDB-SD02-D-0017-0041
P-001282,12.968303,77.547731,F-02-02,D-0017,42,P-001281,LT-8m-PCC,W-046,560068,KSPDB-SD02-D-0017-0042
P-001283,12.968053,77.547873,F-02-02,D-0017,43,P-001282,LT-9m-Steel,W-046,560068,KSPDB-SD02-D-0017-0043
P-001284,12.967943,77.54798,F-02-02,D-0017,44,P-001283,LT-9m-Steel,W-046,560068,KSPDB-SD02-D-0017-0044
P-001285,12.967835,77.548202,F-02-02,D-0017,45,P-001284,LT-8m-Steel,W-046,560068,
P-001286,12.967651,77.54849,F-02-02,D-0017,46,P-001285,LT-8m-PCC,W-046,560068,KSPDB-SD02-D-0017-0046
P-001287,12.96741,77.548747,F-02-02,D-0017,47,P-001286,LT-8m-PCC,W-046,560068,KSPDB-SD02-D-0017-0047
P-001288,12.967213,77.549031,F-02-02,D-0017,48,P-001287,LT-8m-Steel,W-046,560068,KSPDB-SD02-D-0017-0048
P-001289,12.967109,77.54918,F-02-02,D-0017,49,P-001288,LT-8m-PCC,W-046,560068,
P-001290,12.96697,77.549489,F-02-02,D-0017,50,P-001289,LT-9m-Steel,W-046,560068,KSPDB-SD02-D-0017-0050
P-001291,12.966859,77.549634,F-02-02,D-0017,51,P-001290,LT-9m-Steel,W-046,560068,KSPDB-SD02-D-0017-0051
P-001292,12.975758,77.551584,F-02-02,D-0018,,,LT-8m-PCC,W-059,560068,KSPDB-SD02-D-0018-0001
P-001293,12.975561,77.551727,F-02-02,D-0018,,,LT-9m-Steel,W-059,560068,KSPDB-SD02-D-0018-0002
P-001294,12.975338,77.551779,F-02-02,D-0018,,,LT-9m-Steel,W-059,560068,KSPDB-SD02-D-0018-0003
P-001295,12.975003,77.551756,F-02-02,D-0018,,,LT-8m-PCC,W-059,560068,KSPDB-SD02-D-0018-0004
P-001296,12.974748,77.551765,F-02-02,D-0018,,,LT-8m-Steel,W-059,560068,KSPDB-SD02-D-0018-0005
P-001297,12.974506,77.551737,F-02-02,D-0018,,,LT-9m-PCC,W-059,,KSPDB-SD02-D-0018-0006
P-001298,12.974194,77.551634,F-02-02,D-0018,,,LT-8m-PCC,W-059,560068,KSPDB-SD02-D-0018-0007
P-001299,12.974071,77.551534,F-02-02,D-0018,,,LT-9m-Steel,W-059,560068,KSPDB-SD02-D-0018-0008
P-001300,12.973964,77.551382,F-02-02,D-0018,,,LT-9m-Steel,W-059,560068,
P-001301,12.976333,77.551542,F-02-02,D-0018,,,LT-8m-PCC,W-059,560068,KSPDB-SD02-D-0018-0010
P-001302,12.976524,77.551646,F-02-02,D-0018,,,LT-9m-Steel,W-059,560068,KSPDB-SD02-D-0018-0011
P-001303,12.97681,77.551785,F-02-02,D-0018,,,LT-8m-Steel,W-059,560068,KSPDB-SD02-D-0018-0012
P-001304,12.977002,77.55191,F-02-02,D-0018,,,LT-9m-Steel,W-059,560068,KSPDB-SD02-D-0018-0013
P-001305,12.977224,77.552097,F-02-02,D-0018,,,LT-9m-PCC,W-059,560068,KSPDB-SD02-D-0018-0014
P-001306,12.977442,77.55225,F-02-02,D-0018,,,LT-9m-PCC,W-059,560068,KSPDB-SD02-D-0018-0015
P-001307,12.977668,77.552372,F-02-02,D-0018,,,LT-8m-Steel,W-059,560068,KSPDB-SD02-D-0018-0016
P-001308,12.977866,77.552392,F-02-02,D-0018,,,LT-9m-Steel,W-059,560068,KSPDB-SD02-D-0018-0017
P-001309,12.978108,77.552452,F-02-02,D-0018,,,LT-9m-Steel,W-059,560068,KSPDB-SD02-D-0018-0018
P-001310,12.978344,77.552456,F-02-02,D-0018,,,LT-8m-PCC,W-059,560068,KSPDB-SD02-D-0018-0019
P-001311,12.976201,77.551772,F-02-02,D-0018,,,LT-9m-PCC,W-059,560068,KSPDB-SD02-D-0018-0020
P-001312,12.976392,77.55198,F-02-02,D-0018,,,LT-8m-PCC,W-059,560068,
P-001313,12.976597,77.552086,F-02-02,D-0018,,,LT-8m-PCC,W-059,560068,KSPDB-SD02-D-0018-0022
P-001314,12.976807,77.552172,F-02-02,D-0018,,,LT-9m-Steel,W-059,560068,KSPDB-SD02-D-0018-0023
P-001315,12.976959,77.552181,F-02-02,D-0018,,,LT-9m-PCC,W-059,560068,KSPDB-SD02-D-0018-0024
P-001316,12.977161,77.552218,F-02-02,D-0018,,,LT-8m-PCC,W-059,560068,KSPDB-SD02-D-0018-0025
P-001317,12.977454,77.552235,F-02-02,D-0018,,,LT-9m-Steel,W-059,560068,KSPDB-SD02-D-0018-0026
P-001318,12.977678,77.552229,F-02-02,D-0018,,,LT-8m-Steel,W-059,560068,KSPDB-SD02-D-0018-0027
P-001319,12.977971,77.552124,F-02-02,D-0018,,,LT-9m-PCC,W-059,560068,KSPDB-SD02-D-0018-0028
P-001320,12.97596,77.551677,F-02-02,D-0018,,,LT-9m-Steel,W-059,560068,KSPDB-SD02-D-0018-0029
P-001321,12.975766,77.551947,F-02-02,D-0018,,,LT-8m-Steel,W-059,560068,KSPDB-SD02-D-0018-0030
P-001322,12.975615,77.552062,F-02-02,D-0018,,,LT-8m-PCC,W-059,560068,KSPDB-SD02-D-0018-0031
P-001323,12.975342,77.552193,F-02-02,D-0018,,,LT-8m-PCC,W-059,560068,KSPDB-SD02-D-0018-0032
P-001324,12.975196,77.552304,F-02-02,D-0018,,,LT-8m-PCC,W-059,560068,KSPDB-SD02-D-0018-0033
P-001325,12.975063,77.552389,F-02-02,D-0018,,,LT-8m-Steel,W-059,560068,KSPDB-SD02-D-0018-0034
P-001326,12.974914,77.552583,F-02-02,D-0018,,,LT-8m-Steel,W-059,560068,KSPDB-SD02-D-0018-0035
P-001327,12.974651,77.552748,F-02-02,D-0018,,,LT-8m-PCC,W-059,,KSPDB-SD02-D-0018-0036
P-001328,12.974349,77.552945,F-02-02,D-0018,,,LT-8m-PCC,W-059,560068,KSPDB-SD02-D-0018-0037
P-001329,12.974084,77.553015,F-02-02,D-0018,,,LT-8m-Steel,W-059,560068,KSPDB-SD02-D-0018-0038
P-001330,12.976124,77.551624,F-02-02,D-0018,,,LT-9m-Steel,W-059,560068,KSPDB-SD02-D-0018-0039
P-001331,12.976262,77.551818,F-02-02,D-0018,,,LT-9m-PCC,W-059,560068,KSPDB-SD02-D-0018-0040
P-001332,12.976345,77.552064,F-02-02,D-0018,,,LT-8m-PCC,W-059,560068,KSPDB-SD02-D-0018-0041
P-001333,12.976355,77.55221,F-02-02,D-0018,,,LT-8m-Steel,W-059,560068,KSPDB-SD02-D-0018-0042
P-001334,12.97634,77.552558,F-02-02,D-0018,,,LT-9m-Steel,W-059,560068,KSPDB-SD02-D-0018-0043
P-001335,12.976398,77.552797,F-02-02,D-0018,,,LT-9m-Steel,W-059,560068,KSPDB-SD02-D-0018-0044
P-001336,12.976576,77.5531,F-02-02,D-0018,,,LT-9m-Steel,W-059,560068,KSPDB-SD02-D-0018-0045
P-001337,12.976667,77.553241,F-02-02,D-0018,,,LT-8m-PCC,W-059,560068,KSPDB-SD02-D-0018-0046
P-001338,12.978037,77.550543,F-02-02,D-0019,,,LT-8m-Steel,W-118,560068,KSPDB-SD02-D-0019-0001
P-001339,12.977984,77.550672,F-02-02,D-0019,,,LT-8m-PCC,W-118,560068,KSPDB-SD02-D-0019-0002
P-001340,12.977893,77.550778,F-02-02,D-0019,,,LT-9m-PCC,W-118,560068,KSPDB-SD02-D-0019-0003
P-001341,12.977706,77.550915,F-02-02,D-0019,,,LT-8m-PCC,W-118,560068,KSPDB-SD02-D-0019-0004
P-001342,12.977543,77.551105,F-02-02,D-0019,,,LT-9m-PCC,W-118,560068,KSPDB-SD02-D-0019-0005
P-001343,12.977329,77.551307,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,KSPDB-SD02-D-0019-0006
P-001344,12.977186,77.551364,F-02-02,D-0019,,,LT-8m-PCC,W-118,560068,KSPDB-SD02-D-0019-0007
P-001345,12.977045,77.551457,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,KSPDB-SD02-D-0019-0008
P-001346,12.976839,77.551543,F-02-02,D-0019,,,LT-9m-PCC,W-118,560068,KSPDB-SD02-D-0019-0009
P-001347,12.976678,77.551616,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,
P-001348,12.976537,77.551747,F-02-02,D-0019,,,LT-9m-PCC,W-118,560068,KSPDB-SD02-D-0019-0011
P-001349,12.976426,77.551832,F-02-02,D-0019,,,LT-9m-PCC,W-118,560068,KSPDB-SD02-D-0019-0012
P-001350,12.976272,77.55209,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,KSPDB-SD02-D-0019-0013
P-001351,12.97606,77.55238,F-02-02,D-0019,,,LT-9m-PCC,W-118,560068,KSPDB-SD02-D-0019-0014
P-001352,12.978383,77.550465,F-02-02,D-0019,,,LT-8m-Steel,W-118,560068,KSPDB-SD02-D-0019-0015
P-001353,12.97862,77.550625,F-02-02,D-0019,,,LT-9m-PCC,W-118,560068,KSPDB-SD02-D-0019-0016
P-001354,12.978772,77.550792,F-02-02,D-0019,,,LT-9m-PCC,W-118,560068,KSPDB-SD02-D-0019-0017
P-001355,12.979083,77.550945,F-02-02,D-0019,,,LT-8m-Steel,W-118,560068,KSPDB-SD02-D-0019-0018
P-001356,12.979307,77.551147,F-02-02,D-0019,,,LT-8m-PCC,W-118,560068,KSPDB-SD02-D-0019-0019
P-001357,12.979531,77.55128,F-02-02,D-0019,,,LT-8m-Steel,W-118,560068,KSPDB-SD02-D-0019-0020
P-001358,12.979695,77.551463,F-02-02,D-0019,,,LT-8m-Steel,W-118,560068,
P-001359,12.979814,77.551648,F-02-02,D-0019,,,LT-8m-Steel,W-118,560068,KSPDB-SD02-D-0019-0022
P-001360,12.979877,77.551932,F-02-02,D-0019,,,LT-8m-Steel,W-118,560068,KSPDB-SD02-D-0019-0023
P-001361,12.979983,77.552091,F-02-02,D-0019,,,LT-8m-PCC,W-118,560068,KSPDB-SD02-D-0019-0024
P-001362,12.980056,77.552212,F-02-02,D-0019,,,LT-9m-PCC,W-118,560068,KSPDB-SD02-D-0019-0025
P-001363,12.980244,77.552405,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,KSPDB-SD02-D-0019-0026
P-001364,12.978145,77.550425,F-02-02,D-0019,,,LT-8m-PCC,W-118,560068,KSPDB-SD02-D-0019-0027
P-001365,12.978218,77.550268,F-02-02,D-0019,,,LT-8m-PCC,W-118,560068,KSPDB-SD02-D-0019-0028
P-001366,12.97826,77.550077,F-02-02,D-0019,,,LT-9m-PCC,W-118,560068,KSPDB-SD02-D-0019-0029
P-001367,12.978323,77.549788,F-02-02,D-0019,,,LT-8m-Steel,W-118,560068,KSPDB-SD02-D-0019-0030
P-001368,12.978445,77.549448,F-02-02,D-0019,,,LT-8m-Steel,W-118,560068,KSPDB-SD02-D-0019-0031
P-001369,12.978466,77.549298,F-02-02,D-0019,,,LT-8m-PCC,W-118,560068,KSPDB-SD02-D-0019-0032
P-001370,12.97851,77.54913,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,KSPDB-SD02-D-0019-0033
P-001371,12.978546,77.548971,F-02-02,D-0019,,,LT-8m-Steel,W-118,560068,KSPDB-SD02-D-0019-0034
P-001372,12.978595,77.548766,F-02-02,D-0019,,,LT-8m-PCC,W-118,560068,KSPDB-SD02-D-0019-0035
P-001373,12.978012,77.550052,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,KSPDB-SD02-D-0019-0036
P-001374,12.977953,77.549922,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,KSPDB-SD02-D-0019-0037
P-001375,12.977856,77.549634,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,
P-001376,12.977837,77.549488,F-02-02,D-0019,,,LT-9m-Steel,W-118,,KSPDB-SD02-D-0019-0039
P-001377,12.97776,77.549233,F-02-02,D-0019,,,LT-8m-PCC,W-118,560068,KSPDB-SD02-D-0019-0040
P-001378,12.97768,77.548995,F-02-02,D-0019,,,LT-8m-PCC,W-118,560068,KSPDB-SD02-D-0019-0041
P-001379,12.977583,77.548751,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,KSPDB-SD02-D-0019-0042
P-001380,12.977525,77.548512,F-02-02,D-0019,,,LT-8m-Steel,W-118,560068,KSPDB-SD02-D-0019-0043
P-001381,12.977386,77.548275,F-02-02,D-0019,,,LT-8m-Steel,W-118,560068,KSPDB-SD02-D-0019-0044
P-001382,12.977261,77.548157,F-02-02,D-0019,,,LT-8m-PCC,W-118,560068,KSPDB-SD02-D-0019-0045
P-001383,12.977083,77.547998,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,KSPDB-SD02-D-0019-0046
P-001384,12.976854,77.54788,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,KSPDB-SD02-D-0019-0047
P-001385,12.976582,77.547729,F-02-02,D-0019,,,LT-8m-PCC,W-118,560068,KSPDB-SD02-D-0019-0048
P-001386,12.976319,77.547583,F-02-02,D-0019,,,LT-8m-PCC,W-118,560068,KSPDB-SD02-D-0019-0049
P-001387,12.97605,77.54753,F-02-02,D-0019,,,LT-8m-PCC,W-118,560068,KSPDB-SD02-D-0019-0050
P-001388,12.975787,77.547448,F-02-02,D-0019,,,LT-9m-PCC,W-118,560068,KSPDB-SD02-D-0019-0051
P-001389,12.975653,77.547383,F-02-02,D-0019,,,LT-9m-PCC,W-118,560068,
P-001390,12.975335,77.547361,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,KSPDB-SD02-D-0019-0053
P-001391,12.975061,77.54727,F-02-02,D-0019,,,LT-9m-PCC,W-118,560068,KSPDB-SD02-D-0019-0054
P-001392,12.974892,77.547252,F-02-02,D-0019,,,LT-8m-Steel,W-118,560068,KSPDB-SD02-D-0019-0055
P-001393,12.974674,77.547189,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,KSPDB-SD02-D-0019-0056
P-001394,12.977845,77.548477,F-02-02,D-0019,,,LT-9m-PCC,W-118,560068,KSPDB-SD02-D-0019-0057
P-001395,12.97817,77.548542,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,KSPDB-SD02-D-0019-0058
P-001396,12.978392,77.548645,F-02-02,D-0019,,,LT-8m-Steel,W-118,560068,KSPDB-SD02-D-0019-0059
P-001397,12.978584,77.548829,F-02-02,D-0019,,,LT-8m-Steel,W-118,560068,KSPDB-SD02-D-0019-0060
P-001398,12.978835,77.548963,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,KSPDB-SD02-D-0019-0061
P-001399,12.979097,77.549097,F-02-02,D-0019,,,LT-9m-PCC,W-118,560068,
P-001400,12.979269,77.549232,F-02-02,D-0019,,,LT-9m-Steel,W-118,560068,KSPDB-SD02-D-0019-0063
P-001401,12.976052,77.553407,F-02-02,D-0020,,,LT-9m-Steel,W-008,560068,
P-001402,12.976221,77.553325,F-02-02,D-0020,,,LT-8m-Steel,W-008,560068,KSPDB-SD02-D-0020-0002
P-001403,12.976341,77.553223,F-02-02,D-0020,,,LT-9m-Steel,W-008,560068,
P-001404,12.97662,77.553023,F-02-02,D-0020,,,LT-9m-PCC,W-008,560068,KSPDB-SD02-D-0020-0004
P-001405,12.976828,77.552805,F-02-02,D-0020,,,LT-8m-PCC,W-008,560068,KSPDB-SD02-D-0020-0005
P-001406,12.976917,77.552653,F-02-02,D-0020,,,LT-9m-PCC,W-008,560068,KSPDB-SD02-D-0020-0006
P-001407,12.976997,77.552367,F-02-02,D-0020,,,LT-9m-PCC,W-008,560068,KSPDB-SD02-D-0020-0007
P-001408,12.977071,77.552028,F-02-02,D-0020,,,LT-8m-PCC,W-008,560068,KSPDB-SD02-D-0020-0008
P-001409,12.977099,77.551822,F-02-02,D-0020,,,LT-9m-Steel,W-008,560068,KSPDB-SD02-D-0020-0009
P-001410,12.977088,77.551551,F-02-02,D-0020,,,LT-9m-Steel,W-008,560068,KSPDB-SD02-D-0020-0010
P-001411,12.977131,77.551407,F-02-02,D-0020,,,LT-9m-PCC,W-008,560068,KSPDB-SD02-D-0020-0011
P-001412,12.977148,77.551189,F-02-02,D-0020,,,LT-9m-PCC,W-008,560068,KSPDB-SD02-D-0020-0012
P-001413,12.977108,77.550958,F-02-02,D-0020,,,LT-9m-Steel,W-008,560068,KSPDB-SD02-D-0020-0013
P-001414,12.976958,77.550656,F-02-02,D-0020,,,LT-8m-PCC,W-008,560068,KSPDB-SD02-D-0020-0014
P-001415,12.976888,77.550377,F-02-02,D-0020,,,LT-8m-Steel,W-008,560068,KSPDB-SD02-D-0020-0015
P-001416,12.976844,77.550243,F-02-02,D-0020,,,LT-8m-PCC,W-008,560068,KSPDB-SD02-D-0020-0016
P-001417,12.976727,77.550051,F-02-02,D-0020,,,LT-9m-PCC,W-008,560068,KSPDB-SD02-D-0020-0017
P-001418,12.976671,77.549915,F-02-02,D-0020,,,LT-9m-Steel,W-008,560068,KSPDB-SD02-D-0020-0018
P-001419,12.976601,77.549758,F-02-02,D-0020,,,LT-8m-PCC,W-008,560068,KSPDB-SD02-D-0020-0019
P-001420,12.976524,77.549586,F-02-02,D-0020,,,LT-9m-PCC,W-008,560068,KSPDB-SD02-D-0020-0020
P-001421,12.976502,77.54928,F-02-02,D-0020,,,LT-8m-Steel,W-008,560068,KSPDB-SD02-D-0020-0021
P-001422,12.976505,77.549039,F-02-02,D-0020,,,LT-8m-Steel,W-008,560068,KSPDB-SD02-D-0020-0022
P-001423,12.976489,77.548785,F-02-02,D-0020,,,LT-8m-PCC,W-008,560068,KSPDB-SD02-D-0020-0023
P-001424,12.976521,77.548583,F-02-02,D-0020,,,LT-9m-PCC,W-008,560068,KSPDB-SD02-D-0020-0024
P-001425,12.97656,77.548419,F-02-02,D-0020,,,LT-9m-PCC,W-008,560068,KSPDB-SD02-D-0020-0025
P-001426,12.976704,77.548193,F-02-02,D-0020,,,LT-8m-Steel,W-008,,KSPDB-SD02-D-0020-0026
P-001427,12.976885,77.548056,F-02-02,D-0020,,,LT-9m-Steel,W-008,560068,KSPDB-SD02-D-0020-0027
P-001428,12.977121,77.547981,F-02-02,D-0020,,,LT-9m-Steel,W-008,560068,KSPDB-SD02-D-0020-0028
P-001429,12.977264,77.547897,F-02-02,D-0020,,,LT-8m-PCC,W-008,560068,KSPDB-SD02-D-0020-0029
P-001430,12.977517,77.547837,F-02-02,D-0020,,,LT-8m-PCC,W-008,560068,
P-001431,12.977792,77.547775,F-02-02,D-0020,,,LT-8m-Steel,W-008,560068,
P-001432,12.978065,77.547782,F-02-02,D-0020,,,LT-9m-PCC,W-008,560068,KSPDB-SD02-D-0020-0032
P-001433,12.978252,77.54775,F-02-02,D-0020,,,LT-9m-Steel,W-008,560068,KSPDB-SD02-D-0020-0033
P-001434,12.978557,77.547806,F-02-02,D-0020,,,LT-9m-Steel,W-008,560068,KSPDB-SD02-D-0020-0034
P-001435,12.978882,77.547917,F-02-02,D-0020,,,LT-9m-Steel,W-008,560068,KSPDB-SD02-D-0020-0035
P-001436,12.979109,77.548094,F-02-02,D-0020,,,LT-9m-Steel,W-008,560068,KSPDB-SD02-D-0020-0036
P-001437,12.979271,77.548236,F-02-02,D-0020,,,LT-8m-Steel,W-008,560068,KSPDB-SD02-D-0020-0037
P-001438,12.979447,77.548444,F-02-02,D-0020,,,LT-9m-Steel,W-008,560068,KSPDB-SD02-D-0020-0038
P-001439,12.979514,77.548641,F-02-02,D-0020,,,LT-9m-PCC,W-008,560068,KSPDB-SD02-D-0020-0039
P-001440,12.979696,77.54885,F-02-02,D-0020,,,LT-9m-Steel,W-008,560068,KSPDB-SD02-D-0020-0040
P-001441,12.979906,77.548955,F-02-02,D-0020,,,LT-8m-PCC,W-008,,KSPDB-SD02-D-0020-0041
P-001442,12.980014,77.549055,F-02-02,D-0020,,,LT-9m-PCC,W-008,560068,KSPDB-SD02-D-0020-0042
P-001443,12.980173,77.54914,F-02-02,D-0020,,,LT-9m-Steel,W-008,,KSPDB-SD02-D-0020-0043
P-001444,12.980428,77.549312,F-02-02,D-0020,,,LT-8m-Steel,W-008,560068,KSPDB-SD02-D-0020-0044
P-001445,12.980581,77.54936,F-02-02,D-0020,,,LT-8m-Steel,W-008,560068,KSPDB-SD02-D-0020-0045
P-001446,12.980856,77.549578,F-02-02,D-0020,,,LT-9m-Steel,W-008,560068,KSPDB-SD02-D-0020-0046
P-001447,12.98117,77.549682,F-02-02,D-0020,,,LT-8m-PCC,W-008,560068,KSPDB-SD02-D-0020-0047
P-001448,12.981308,77.54969,F-02-02,D-0020,,,LT-8m-Steel,W-008,560068,
P-001449,12.981467,77.549675,F-02-02,D-0020,,,LT-9m-PCC,W-008,560068,KSPDB-SD02-D-0020-0049
P-001450,12.981606,77.549666,F-02-02,D-0020,,,LT-8m-PCC,W-008,560068,KSPDB-SD02-D-0020-0050
P-001451,12.981858,77.549712,F-02-02,D-0020,,,LT-8m-Steel,W-008,560068,KSPDB-SD02-D-0020-0051
P-001452,12.982089,77.549816,F-02-02,D-0020,,,LT-8m-PCC,W-008,560068,KSPDB-SD02-D-0020-0052
P-001453,12.982289,77.549958,F-02-02,D-0020,,,LT-8m-Steel,W-008,560068,
P-001454,12.982441,77.550028,F-02-02,D-0020,,,LT-8m-Steel,W-008,560068,KSPDB-SD02-D-0020-0054
P-001455,12.982575,77.550065,F-02-02,D-0020,,,LT-8m-PCC,W-008,560068,KSPDB-SD02-D-0020-0055
P-001456,12.959953,77.638923,F-03-01,D-0021,1,,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0001
P-001457,12.959913,77.638756,F-03-01,D-0021,2,P-001456,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0002
P-001458,12.959725,77.638465,F-03-01,D-0021,3,P-001457,LT-9m-PCC,W-049,560034,
P-001459,12.959615,77.638223,F-03-01,D-0021,4,P-001458,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0004
P-001460,12.959499,77.638108,F-03-01,D-0021,5,P-001459,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0005
P-001461,12.959298,77.637836,F-03-01,D-0021,6,P-001460,LT-8m-Steel,W-049,560034,
P-001462,12.959071,77.637625,F-03-01,D-0021,7,P-001461,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0007
P-001463,12.958864,77.637527,F-03-01,D-0021,8,P-001462,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0008
P-001464,12.958659,77.637411,F-03-01,D-0021,9,P-001463,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0009
P-001465,12.958328,77.637357,F-03-01,D-0021,10,P-001464,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0010
P-001466,12.958135,77.637395,F-03-01,D-0021,11,P-001465,LT-8m-Steel,W-049,560034,KSPDB-SD03-D-0021-0011
P-001467,12.95799,77.63746,F-03-01,D-0021,12,P-001466,LT-8m-Steel,W-049,560034,KSPDB-SD03-D-0021-0012
P-001468,12.957688,77.63751,F-03-01,D-0021,13,P-001467,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0013
P-001469,12.957499,77.63756,F-03-01,D-0021,14,P-001468,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0014
P-001470,12.957321,77.637617,F-03-01,D-0021,15,P-001469,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0015
P-001471,12.957033,77.637643,F-03-01,D-0021,16,P-001470,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0016
P-001472,12.956744,77.637636,F-03-01,D-0021,17,P-001471,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0017
P-001473,12.956496,77.637626,F-03-01,D-0021,18,P-001472,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0018
P-001474,12.956202,77.637638,F-03-01,D-0021,19,P-001473,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0019
P-001475,12.955876,77.637619,F-03-01,D-0021,20,P-001474,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0020
P-001476,12.955711,77.637608,F-03-01,D-0021,21,P-001475,LT-9m-Steel,W-049,560034,
P-001477,12.955576,77.637563,F-03-01,D-0021,22,P-001476,LT-8m-Steel,W-049,560034,KSPDB-SD03-D-0021-0022
P-001478,12.955438,77.637549,F-03-01,D-0021,23,P-001477,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0023
P-001479,12.95522,77.637484,F-03-01,D-0021,24,P-001478,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0024
P-001480,12.954865,77.637451,F-03-01,D-0021,25,P-001479,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0025
P-001481,12.954716,77.637469,F-03-01,D-0021,26,P-001480,LT-8m-Steel,W-049,560034,
P-001482,12.954397,77.63763,F-03-01,D-0021,27,P-001481,LT-8m-Steel,W-049,560034,KSPDB-SD03-D-0021-0027
P-001483,12.954218,77.637802,F-03-01,D-0021,28,P-001482,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0028
P-001484,12.954024,77.637942,F-03-01,D-0021,29,P-001483,LT-8m-Steel,W-049,560034,KSPDB-SD03-D-0021-0029
P-001485,12.953817,77.638034,F-03-01,D-0021,30,P-001484,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0030
P-001486,12.953517,77.638047,F-03-01,D-0021,31,P-001485,LT-9m-PCC,W-049,560034,
P-001487,12.953312,77.638036,F-03-01,D-0021,32,P-001486,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0032
P-001488,12.953011,77.638047,F-03-01,D-0021,33,P-001487,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0033
P-001489,12.95276,77.638076,F-03-01,D-0021,34,P-001488,LT-9m-PCC,W-049,560034,
P-001490,12.952474,77.638204,F-03-01,D-0021,35,P-001489,LT-8m-Steel,W-049,560034,KSPDB-SD03-D-0021-0035
P-001491,12.959646,77.638288,F-03-01,D-0021,1,P-001458,LT-8m-PCC,W-049,,KSPDB-SD03-D-0021-0036
P-001492,12.959487,77.637961,F-03-01,D-0021,2,P-001491,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0037
P-001493,12.959466,77.637734,F-03-01,D-0021,3,P-001492,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0038
P-001494,12.959361,77.637391,F-03-01,D-0021,4,P-001493,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0039
P-001495,12.959347,77.637152,F-03-01,D-0021,5,P-001494,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0040
P-001496,12.959237,77.636856,F-03-01,D-0021,6,P-001495,LT-8m-Steel,W-049,560034,KSPDB-SD03-D-0021-0041
P-001497,12.959204,77.636683,F-03-01,D-0021,7,P-001496,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0042
P-001498,12.959194,77.636333,F-03-01,D-0021,8,P-001497,LT-8m-Steel,W-049,560034,KSPDB-SD03-D-0021-0043
P-001499,12.959133,77.635992,F-03-01,D-0021,9,P-001498,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0044
P-001500,12.959091,77.635708,F-03-01,D-0021,10,P-001499,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0045
P-001501,12.959134,77.635458,F-03-01,D-0021,11,P-001500,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0046
P-001502,12.959245,77.63521,F-03-01,D-0021,12,P-001501,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0047
P-001503,12.959275,77.634948,F-03-01,D-0021,13,P-001502,LT-9m-Steel,W-049,560034,
P-001504,12.959316,77.634739,F-03-01,D-0021,14,P-001503,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0049
P-001505,12.959446,77.634537,F-03-01,D-0021,15,P-001504,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0050
P-001506,12.959534,77.634204,F-03-01,D-0021,16,P-001505,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0051
P-001507,12.959528,77.634045,F-03-01,D-0021,17,P-001506,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0052
P-001508,12.959556,77.633759,F-03-01,D-0021,18,P-001507,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0053
P-001509,12.959544,77.633583,F-03-01,D-0021,19,P-001508,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0054
P-001510,12.959504,77.633429,F-03-01,D-0021,20,P-001509,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0055
P-001511,12.959391,77.633169,F-03-01,D-0021,21,P-001510,LT-8m-Steel,W-049,560034,KSPDB-SD03-D-0021-0056
P-001512,12.959364,77.632869,F-03-01,D-0021,22,P-001511,LT-8m-Steel,W-049,560034,KSPDB-SD03-D-0021-0057
P-001513,12.959269,77.63252,F-03-01,D-0021,23,P-001512,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0058
P-001514,12.959209,77.632356,F-03-01,D-0021,24,P-001513,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0059
P-001515,12.959153,77.632219,F-03-01,D-0021,25,P-001514,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0060
P-001516,12.959124,77.632006,F-03-01,D-0021,26,P-001515,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0061
P-001517,12.958985,77.6317,F-03-01,D-0021,27,P-001516,LT-9m-PCC,W-049,,KSPDB-SD03-D-0021-0062
