pole_id,lat,lon,feeder_id,dt_id,seq_on_line,parent_pole_id,pole_type,ward,pincode,device_id
P-001518,12.958958,77.631531,F-03-01,D-0021,28,P-001517,LT-8m-Steel,W-049,560034,KSPDB-SD03-D-0021-0063
P-001519,12.958904,77.631391,F-03-01,D-0021,29,P-001518,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0064
P-001520,12.958837,77.631093,F-03-01,D-0021,30,P-001519,LT-8m-Steel,W-049,560034,KSPDB-SD03-D-0021-0065
P-001521,12.958725,77.630923,F-03-01,D-0021,31,P-001520,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0066
P-001522,12.958612,77.630598,F-03-01,D-0021,32,P-001521,LT-9m-Steel,W-049,560034,
P-001523,12.958524,77.630492,F-03-01,D-0021,33,P-001522,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0068
P-001524,12.958415,77.630407,F-03-01,D-0021,34,P-001523,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0069
P-001525,12.958219,77.630253,F-03-01,D-0021,35,P-001524,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0070
P-001526,12.957969,77.630143,F-03-01,D-0021,36,P-001525,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0071
P-001527,12.957801,77.630068,F-03-01,D-0021,37,P-001526,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0072
P-001528,12.957574,77.63,F-03-01,D-0021,38,P-001527,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0073
P-001529,12.957319,77.62991,F-03-01,D-0021,39,P-001528,LT-8m-Steel,W-049,,KSPDB-SD03-D-0021-0074
P-001530,12.95707,77.629683,F-03-01,D-0021,40,P-001529,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0075
P-001531,12.956899,77.629461,F-03-01,D-0021,41,P-001530,LT-9m-Steel,W-049,560034,
P-001532,12.956754,77.629349,F-03-01,D-0021,42,P-001531,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0077
P-001533,12.956663,77.629231,F-03-01,D-0021,43,P-001532,LT-8m-Steel,W-049,560034,KSPDB-SD03-D-0021-0078
P-001534,12.956575,77.629085,F-03-01,D-0021,44,P-001533,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0079
P-001535,12.956528,77.628817,F-03-01,D-0021,45,P-001534,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0080
P-001536,12.956474,77.62861,F-03-01,D-0021,46,P-001535,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0081
P-001537,12.956486,77.628447,F-03-01,D-0021,47,P-001536,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0082
P-001538,12.956431,77.628281,F-03-01,D-0021,48,P-001537,LT-8m-Steel,W-049,560034,KSPDB-SD03-D-0021-0083
P-001539,12.956388,77.627994,F-03-01,D-0021,49,P-001538,LT-8m-PCC,W-049,560034,KSPDB-SD03-D-0021-0084
P-001540,12.956307,77.627737,F-03-01,D-0021,50,P-001539,LT-8m-Steel,W-049,560034,
P-001541,12.956182,77.627399,F-03-01,D-0021,51,P-001540,LT-9m-PCC,W-049,560034,KSPDB-SD03-D-0021-0086
P-001542,12.956067,77.627212,F-03-01,D-0021,52,P-001541,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0087
P-001543,12.956009,77.626902,F-03-01,D-0021,53,P-001542,LT-9m-Steel,W-049,560034,KSPDB-SD03-D-0021-0088
P-001544,12.961121,77.641401,F-03-01,D-0022,1,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0022-0001
P-001545,12.960992,77.641456,F-03-01,D-0022,2,P-001544,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0022-0002
P-001546,12.960763,77.641551,F-03-01,D-0022,3,P-001545,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0022-0003
P-001547,12.960424,77.641598,F-03-01,D-0022,4,P-001546,LT-9m-PCC,W-026,,KSPDB-SD03-D-0022-0004
P-001548,12.960184,77.64168,F-03-01,D-0022,5,P-001547,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0022-0005
P-001549,12.960041,77.641768,F-03-01,D-0022,6,P-001548,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0022-0006
P-001550,12.959828,77.642012,F-03-01,D-0022,7,P-001549,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0022-0007
P-001551,12.959721,77.642285,F-03-01,D-0022,8,P-001550,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0022-0008
P-001552,12.959535,77.642523,F-03-01,D-0022,9,P-001551,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0022-0009
P-001553,12.959343,77.642753,F-03-01,D-0022,10,P-001552,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0022-0010
P-001554,12.959257,77.642861,F-03-01,D-0022,11,P-001553,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0022-0011
P-001555,12.961376,77.6414,F-03-01,D-0022,1,,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0022-0012
P-001556,12.961322,77.641539,F-03-01,D-0022,2,P-001555,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0022-0013
P-001557,12.961223,77.64181,F-03-01,D-0022,3,P-001556,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0022-0014
P-001558,12.961094,77.642047,F-03-01,D-0022,4,P-001557,LT-9m-Steel,W-026,560034,
P-001559,12.960888,77.642319,F-03-01,D-0022,5,P-001558,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0022-0016
P-001560,12.96076,77.642446,F-03-01,D-0022,6,P-001559,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0022-0017
P-001561,12.960589,77.642563,F-03-01,D-0022,7,P-001560,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0022-0018
P-001562,12.960451,77.642648,F-03-01,D-0022,8,P-001561,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0022-0019
P-001563,12.960261,77.6427,F-03-01,D-0022,9,P-001562,LT-8m-PCC,W-026,,KSPDB-SD03-D-0022-0020
P-001564,12.959989,77.642665,F-03-01,D-0022,10,P-001563,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0022-0021
P-001565,12.959809,77.642643,F-03-01,D-0022,11,P-001564,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0022-0022
P-001566,12.959608,77.642594,F-03-01,D-0022,12,P-001565,LT-9m-PCC,W-026,560034,
P-001567,12.961553,77.641398,F-03-01,D-0022,1,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0022-0024
P-001568,12.961652,77.641659,F-03-01,D-0022,2,P-001567,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0022-0025
P-001569,12.961709,77.641892,F-03-01,D-0022,3,P-001568,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0022-0026
P-001570,12.961697,77.642139,F-03-01,D-0022,4,P-001569,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0022-0027
P-001571,12.961711,77.642301,F-03-01,D-0022,5,P-001570,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0022-0028
P-001572,12.961649,77.642529,F-03-01,D-0022,6,P-001571,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0022-0029
P-001573,12.961515,77.642767,F-03-01,D-0022,7,P-001572,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0022-0030
P-001574,12.961374,77.643065,F-03-01,D-0022,8,P-001573,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0022-0031
P-001575,12.961296,77.643333,F-03-01,D-0022,9,P-001574,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0022-0032
P-001576,12.962919,77.63851,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0001
P-001577,12.962782,77.638345,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0002
P-001578,12.962564,77.638187,F-03-01,D-0023,,,LT-8m-Steel,W-034,560034,KSPDB-SD03-D-0023-0003
P-001579,12.962349,77.638097,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0004
P-001580,12.962095,77.638055,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0005
P-001581,12.96183,77.63795,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0006
P-001582,12.961569,77.637721,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0007
P-001583,12.961374,77.637571,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0008
P-001584,12.961173,77.637438,F-03-01,D-0023,,,LT-8m-Steel,W-034,560034,KSPDB-SD03-D-0023-0009
P-001585,12.960898,77.637272,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0010
P-001586,12.960651,77.637018,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0011
P-001587,12.960584,77.63687,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0012
P-001588,12.960388,77.636626,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,
P-001589,12.960251,77.636417,F-03-01,D-0023,,,LT-8m-Steel,W-034,560034,KSPDB-SD03-D-0023-0014
P-001590,12.960148,77.636298,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0015
P-001591,12.959872,77.636105,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,
P-001592,12.959605,77.636028,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0017
P-001593,12.959474,77.635921,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0018
P-001594,12.959327,77.635708,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,
P-001595,12.963404,77.638588,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0020
P-001596,12.963636,77.638461,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0021
P-001597,12.963775,77.638309,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0022
P-001598,12.963864,77.638089,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0023
P-001599,12.963866,77.637871,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0024
P-001600,12.963912,77.637739,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0025
P-001601,12.9639,77.637508,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,
P-001602,12.96395,77.637308,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0027
P-001603,12.964039,77.63706,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0028
P-001604,12.964229,77.636832,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0029
P-001605,12.964324,77.636633,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0030
P-001606,12.964377,77.6363,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0031
P-001607,12.964485,77.636021,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0032
P-001608,12.964576,77.635831,F-03-01,D-0023,,,LT-8m-Steel,W-034,560034,KSPDB-SD03-D-0023-0033
P-001609,12.964692,77.635639,F-03-01,D-0023,,,LT-8m-Steel,W-034,560034,KSPDB-SD03-D-0023-0034
P-001610,12.964833,77.635386,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0035
P-001611,12.964923,77.63523,F-03-01,D-0023,,,LT-8m-Steel,W-034,560034,KSPDB-SD03-D-0023-0036
P-001612,12.965125,77.634946,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0037
P-001613,12.965185,77.634783,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0038
P-001614,12.965174,77.634491,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0039
P-001615,12.965211,77.634341,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0040
P-001616,12.965389,77.634097,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0041
P-001617,12.961286,77.637176,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0042
P-001618,12.961396,77.63696,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0043
P-001619,12.961464,77.636692,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0044
P-001620,12.961517,77.63652,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0045
P-001621,12.961595,77.636267,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0046
P-001622,12.961667,77.63606,F-03-01,D-0023,,,LT-8m-Steel,W-034,560034,KSPDB-SD03-D-0023-0047
P-001623,12.961819,77.63583,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0048
P-001624,12.961984,77.635543,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0049
P-001625,12.962151,77.635356,F-03-01,D-0023,,,LT-8m-Steel,W-034,560034,KSPDB-SD03-D-0023-0050
P-001626,12.962339,77.635175,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,
P-001627,12.962621,77.634955,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0052
P-001628,12.962844,77.63476,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0053
P-001629,12.963069,77.634664,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0054
P-001630,12.963211,77.634575,F-03-01,D-0023,,,LT-8m-Steel,W-034,560034,KSPDB-SD03-D-0023-0055
P-001631,12.963475,77.634331,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,
P-001632,12.963611,77.634046,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0057
P-001633,12.963681,77.633907,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0058
P-001634,12.96422,77.636542,F-03-01,D-0023,,,LT-8m-Steel,W-034,560034,KSPDB-SD03-D-0023-0059
P-001635,12.964094,77.636808,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0060
P-001636,12.963986,77.637057,F-03-01,D-0023,,,LT-8m-Steel,W-034,560034,
P-001637,12.963876,77.637384,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0062
P-001638,12.963835,77.637519,F-03-01,D-0023,,,LT-8m-Steel,W-034,560034,KSPDB-SD03-D-0023-0063
P-001639,12.963723,77.637846,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0064
P-001640,12.963665,77.638052,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0065
P-001641,12.963528,77.638387,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0066
P-001642,12.963436,77.638537,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0067
P-001643,12.96333,77.638791,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,
P-001644,12.963164,77.639061,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0069
P-001645,12.962975,77.639267,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,
P-001646,12.962807,77.639475,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0071
P-001647,12.962699,77.639649,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0072
P-001648,12.962648,77.639783,F-03-01,D-0023,,,LT-8m-Steel,W-034,560034,KSPDB-SD03-D-0023-0073
P-001649,12.960861,77.637073,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0074
P-001650,12.960883,77.636872,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0075
P-001651,12.960858,77.636732,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0076
P-001652,12.960882,77.636555,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0077
P-001653,12.960892,77.636383,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0078
P-001654,12.960924,77.63606,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0079
P-001655,12.961008,77.635773,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,KSPDB-SD03-D-0023-0080
P-001656,12.961103,77.635465,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0081
P-001657,12.961106,77.635248,F-03-01,D-0023,,,LT-9m-Steel,W-034,560034,KSPDB-SD03-D-0023-0082
P-001658,12.961163,77.635087,F-03-01,D-0023,,,LT-8m-Steel,W-034,560034,KSPDB-SD03-D-0023-0083
P-001659,12.961163,77.634913,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0084
P-001660,12.961165,77.634546,F-03-01,D-0023,,,LT-9m-PCC,W-034,560034,
P-001661,12.961125,77.634357,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0086
P-001662,12.96108,77.634075,F-03-01,D-0023,,,LT-8m-Steel,W-034,560034,KSPDB-SD03-D-0023-0087
P-001663,12.9611,77.633769,F-03-01,D-0023,,,LT-8m-PCC,W-034,560034,KSPDB-SD03-D-0023-0088
P-001664,12.966839,77.643342,F-03-01,D-0024,,,LT-9m-PCC,W-030,560034,KSPDB-SD03-D-0024-0001
P-001665,12.967103,77.643432,F-03-01,D-0024,,,LT-9m-PCC,W-030,,KSPDB-SD03-D-0024-0002
P-001666,12.967387,77.643425,F-03-01,D-0024,,,LT-8m-Steel,W-030,560034,KSPDB-SD03-D-0024-0003
P-001667,12.967675,77.643473,F-03-01,D-0024,,,LT-8m-PCC,W-030,560034,KSPDB-SD03-D-0024-0004
P-001668,12.967935,77.643429,F-03-01,D-0024,,,LT-9m-PCC,W-030,560034,KSPDB-SD03-D-0024-0005
P-001669,12.968276,77.643367,F-03-01,D-0024,,,LT-8m-PCC,W-030,560034,
P-001670,12.968505,77.643327,F-03-01,D-0024,,,LT-9m-PCC,W-030,560034,KSPDB-SD03-D-0024-0007
P-001671,12.968785,77.643191,F-03-01,D-0024,,,LT-8m-Steel,W-030,560034,KSPDB-SD03-D-0024-0008
P-001672,12.968986,77.643027,F-03-01,D-0024,,,LT-8m-Steel,W-030,560034,KSPDB-SD03-D-0024-0009
P-001673,12.969322,77.642931,F-03-01,D-0024,,,LT-9m-PCC,W-030,560034,KSPDB-SD03-D-0024-0010
P-001674,12.969532,77.642805,F-03-01,D-0024,,,LT-8m-Steel,W-030,560034,KSPDB-SD03-D-0024-0011
P-001675,12.966415,77.643047,F-03-01,D-0024,,,LT-9m-PCC,W-030,560034,KSPDB-SD03-D-0024-0012
P-001676,12.966352,77.642771,F-03-01,D-0024,,,LT-9m-Steel,W-030,560034,
P-001677,12.966265,77.642639,F-03-01,D-0024,,,LT-9m-PCC,W-030,560034,KSPDB-SD03-D-0024-0014
P-001678,12.96606,77.642347,F-03-01,D-0024,,,LT-8m-PCC,W-030,560034,KSPDB-SD03-D-0024-0015
P-001679,12.965992,77.642113,F-03-01,D-0024,,,LT-8m-Steel,W-030,560034,KSPDB-SD03-D-0024-0016
P-001680,12.966361,77.643306,F-03-01,D-0024,,,LT-9m-PCC,W-030,560034,KSPDB-SD03-D-0024-0017
P-001681,12.966189,77.643261,F-03-01,D-0024,,,LT-9m-PCC,W-030,,KSPDB-SD03-D-0024-0018
P-001682,12.965854,77.64323,F-03-01,D-0024,,,LT-9m-PCC,W-030,560034,KSPDB-SD03-D-0024-0019
P-001683,12.965639,77.643233,F-03-01,D-0024,,,LT-8m-PCC,W-030,560034,KSPDB-SD03-D-0024-0020
P-001684,12.965376,77.643144,F-03-01,D-0024,,,LT-8m-Steel,W-030,560034,KSPDB-SD03-D-0024-0021
P-001685,12.968186,77.64316,F-03-01,D-0024,,,LT-9m-PCC,W-030,,KSPDB-SD03-D-0024-0022
P-001686,12.968013,77.643016,F-03-01,D-0024,,,LT-8m-Steel,W-030,560034,KSPDB-SD03-D-0024-0023
P-001687,12.967762,77.642893,F-03-01,D-0024,,,LT-8m-PCC,W-030,560034,KSPDB-SD03-D-0024-0024
P-001688,12.967445,77.642737,F-03-01,D-0024,,,LT-9m-Steel,W-030,560034,KSPDB-SD03-D-0024-0025
P-001689,12.9671,77.642666,F-03-01,D-0024,,,LT-8m-PCC,W-030,560034,KSPDB-SD03-D-0024-0026
P-001690,12.966924,77.642546,F-03-01,D-0024,,,LT-9m-Steel,W-030,560034,KSPDB-SD03-D-0024-0027
P-001691,12.9667,77.642347,F-03-01,D-0024,,,LT-9m-PCC,W-030,560034,KSPDB-SD03-D-0024-0028
P-001692,12.966571,77.642214,F-03-01,D-0024,,,LT-8m-Steel,W-030,560034,KSPDB-SD03-D-0024-0029
P-001693,12.966373,77.642054,F-03-01,D-0024,,,LT-9m-Steel,W-030,560034,
P-001694,12.966059,77.641949,F-03-01,D-0024,,,LT-8m-Steel,W-030,560034,KSPDB-SD03-D-0024-0031
P-001695,12.95924,77.642051,F-03-01,D-0025,,,LT-8m-Steel,W-029,560034,KSPDB-SD03-D-0025-0001
P-001696,12.959381,77.641963,F-03-01,D-0025,,,LT-9m-PCC,W-029,,KSPDB-SD03-D-0025-0002
P-001697,12.959577,77.641762,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0003
P-001698,12.959708,77.641652,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,KSPDB-SD03-D-0025-0004
P-001699,12.959792,77.641521,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,KSPDB-SD03-D-0025-0005
P-001700,12.960076,77.641324,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0006
P-001701,12.960271,77.641134,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,KSPDB-SD03-D-0025-0007
P-001702,12.960513,77.640969,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0008
P-001703,12.960677,77.640788,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0009
P-001704,12.960822,77.640702,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0010
P-001705,12.961045,77.640622,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,KSPDB-SD03-D-0025-0011
P-001706,12.961217,77.640599,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0012
P-001707,12.961475,77.640522,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0013
P-001708,12.961719,77.640398,F-03-01,D-0025,,,LT-8m-Steel,W-029,560034,KSPDB-SD03-D-0025-0014
P-001709,12.962037,77.640356,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,KSPDB-SD03-D-0025-0015
P-001710,12.962266,77.640364,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,KSPDB-SD03-D-0025-0016
P-001711,12.962444,77.640361,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0017
P-001712,12.962769,77.640218,F-03-01,D-0025,,,LT-8m-Steel,W-029,560034,KSPDB-SD03-D-0025-0018
P-001713,12.963058,77.640057,F-03-01,D-0025,,,LT-8m-Steel,W-029,560034,KSPDB-SD03-D-0025-0019
P-001714,12.963214,77.639859,F-03-01,D-0025,,,LT-9m-Steel,W-029,560034,KSPDB-SD03-D-0025-0020
P-001715,12.963394,77.639644,F-03-01,D-0025,,,LT-9m-Steel,W-029,560034,KSPDB-SD03-D-0025-0021
P-001716,12.963513,77.639556,F-03-01,D-0025,,,LT-8m-Steel,W-029,560034,KSPDB-SD03-D-0025-0022
P-001717,12.963673,77.639502,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,
P-001718,12.963954,77.639308,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,KSPDB-SD03-D-0025-0024
P-001719,12.964096,77.639211,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0025
P-001720,12.964184,77.63909,F-03-01,D-0025,,,LT-9m-Steel,W-029,560034,
P-001721,12.964308,77.638954,F-03-01,D-0025,,,LT-8m-Steel,W-029,560034,KSPDB-SD03-D-0025-0027
P-001722,12.964531,77.638791,F-03-01,D-0025,,,LT-8m-PCC,W-029,,KSPDB-SD03-D-0025-0028
P-001723,12.964672,77.638596,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,KSPDB-SD03-D-0025-0029
P-001724,12.964791,77.638509,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0030
P-001725,12.964927,77.638404,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0031
P-001726,12.965169,77.638336,F-03-01,D-0025,,,LT-8m-Steel,W-029,560034,KSPDB-SD03-D-0025-0032
P-001727,12.965356,77.63835,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0033
P-001728,12.965619,77.638382,F-03-01,D-0025,,,LT-8m-Steel,W-029,560034,KSPDB-SD03-D-0025-0034
P-001729,12.965916,77.638439,F-03-01,D-0025,,,LT-9m-Steel,W-029,560034,KSPDB-SD03-D-0025-0035
P-001730,12.966101,77.638413,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0036
P-001731,12.966284,77.638446,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,KSPDB-SD03-D-0025-0037
P-001732,12.961656,77.640556,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,KSPDB-SD03-D-0025-0038
P-001733,12.961895,77.640606,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,
P-001734,12.962061,77.640588,F-03-01,D-0025,,,LT-9m-Steel,W-029,560034,KSPDB-SD03-D-0025-0040
P-001735,12.962274,77.640482,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,KSPDB-SD03-D-0025-0041
P-001736,12.962429,77.640422,F-03-01,D-0025,,,LT-9m-Steel,W-029,560034,KSPDB-SD03-D-0025-0042
P-001737,12.962667,77.640276,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0043
P-001738,12.962776,77.64013,F-03-01,D-0025,,,LT-9m-Steel,W-029,560034,
P-001739,12.963013,77.639957,F-03-01,D-0025,,,LT-8m-Steel,W-029,560034,KSPDB-SD03-D-0025-0045
P-001740,12.963172,77.639912,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,KSPDB-SD03-D-0025-0046
P-001741,12.963375,77.639785,F-03-01,D-0025,,,LT-9m-Steel,W-029,560034,KSPDB-SD03-D-0025-0047
P-001742,12.963579,77.639724,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,KSPDB-SD03-D-0025-0048
P-001743,12.963803,77.639569,F-03-01,D-0025,,,LT-9m-Steel,W-029,560034,KSPDB-SD03-D-0025-0049
P-001744,12.963991,77.639359,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,KSPDB-SD03-D-0025-0050
P-001745,12.964097,77.639218,F-03-01,D-0025,,,LT-9m-PCC,W-029,,KSPDB-SD03-D-0025-0051
P-001746,12.964187,77.638896,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0052
P-001747,12.964374,77.638621,F-03-01,D-0025,,,LT-9m-Steel,W-029,560034,KSPDB-SD03-D-0025-0053
P-001748,12.964582,77.638322,F-03-01,D-0025,,,LT-8m-PCC,W-029,560034,KSPDB-SD03-D-0025-0054
P-001749,12.96475,77.638039,F-03-01,D-0025,,,LT-9m-PCC,W-029,560034,KSPDB-SD03-D-0025-0055
P-001750,12.964948,77.637809,F-03-01,D-0025,,,LT-9m-Steel,W-029,560034,KSPDB-SD03-D-0025-0056
P-001751,12.965044,77.637641,F-03-01,D-0025,,,LT-9m-Steel,W-029,560034,KSPDB-SD03-D-0025-0057
P-001752,12.973409,77.653542,F-03-02,D-0026,,,LT-8m-PCC,W-094,560034,KSPDB-SD03-D-0026-0001
P-001753,12.973198,77.653674,F-03-02,D-0026,,,LT-9m-PCC,W-094,560034,KSPDB-SD03-D-0026-0002
P-001754,12.973068,77.653744,F-03-02,D-0026,,,LT-8m-Steel,W-094,560034,KSPDB-SD03-D-0026-0003
P-001755,12.972849,77.653835,F-03-02,D-0026,,,LT-9m-PCC,W-094,,KSPDB-SD03-D-0026-0004
P-001756,12.972551,77.653959,F-03-02,D-0026,,,LT-9m-Steel,W-094,560034,
P-001757,12.972313,77.654051,F-03-02,D-0026,,,LT-9m-PCC,W-094,560034,KSPDB-SD03-D-0026-0006
P-001758,12.972039,77.654252,F-03-02,D-0026,,,LT-8m-PCC,W-094,560034,KSPDB-SD03-D-0026-0007
P-001759,12.971858,77.654375,F-03-02,D-0026,,,LT-8m-Steel,W-094,560034,KSPDB-SD03-D-0026-0008
P-001760,12.97164,77.654572,F-03-02,D-0026,,,LT-8m-PCC,W-094,560034,KSPDB-SD03-D-0026-0009
P-001761,12.97149,77.654877,F-03-02,D-0026,,,LT-9m-Steel,W-094,560034,KSPDB-SD03-D-0026-0010
P-001762,12.971271,77.655135,F-03-02,D-0026,,,LT-9m-PCC,W-094,560034,
P-001763,12.971078,77.655249,F-03-02,D-0026,,,LT-9m-Steel,W-094,560034,KSPDB-SD03-D-0026-0012
P-001764,12.973732,77.653618,F-03-02,D-0026,,,LT-9m-PCC,W-094,560034,KSPDB-SD03-D-0026-0013
P-001765,12.973809,77.653772,F-03-02,D-0026,,,LT-8m-Steel,W-094,560034,
P-001766,12.973844,77.653954,F-03-02,D-0026,,,LT-8m-Steel,W-094,560034,KSPDB-SD03-D-0026-0015
P-001767,12.973918,77.654075,F-03-02,D-0026,,,LT-9m-Steel,W-094,560034,KSPDB-SD03-D-0026-0016
P-001768,12.974053,77.654336,F-03-02,D-0026,,,LT-8m-Steel,W-094,560034,KSPDB-SD03-D-0026-0017
P-001769,12.974232,77.654502,F-03-02,D-0026,,,LT-9m-PCC,W-094,560034,KSPDB-SD03-D-0026-0018
P-001770,12.974442,77.654723,F-03-02,D-0026,,,LT-9m-PCC,W-094,560034,KSPDB-SD03-D-0026-0019
P-001771,12.974509,77.654891,F-03-02,D-0026,,,LT-8m-PCC,W-094,560034,KSPDB-SD03-D-0026-0020
P-001772,12.974511,77.655215,F-03-02,D-0026,,,LT-9m-PCC,W-094,560034,KSPDB-SD03-D-0026-0021
P-001773,12.974579,77.655463,F-03-02,D-0026,,,LT-8m-PCC,W-094,560034,KSPDB-SD03-D-0026-0022
P-001774,12.974617,77.655732,F-03-02,D-0026,,,LT-8m-Steel,W-094,560034,KSPDB-SD03-D-0026-0023
P-001775,12.974699,77.65604,F-03-02,D-0026,,,LT-8m-PCC,W-094,560034,
P-001776,12.974771,77.656322,F-03-02,D-0026,,,LT-9m-Steel,W-094,560034,KSPDB-SD03-D-0026-0025
P-001777,12.97357,77.653228,F-03-02,D-0026,,,LT-9m-PCC,W-094,560034,KSPDB-SD03-D-0026-0026
P-001778,12.973477,77.653042,F-03-02,D-0026,,,LT-9m-Steel,W-094,560034,KSPDB-SD03-D-0026-0027
P-001779,12.973357,77.652897,F-03-02,D-0026,,,LT-8m-PCC,W-094,560034,KSPDB-SD03-D-0026-0028
P-001780,12.973243,77.652729,F-03-02,D-0026,,,LT-8m-Steel,W-094,560034,KSPDB-SD03-D-0026-0029
P-001781,12.973114,77.652619,F-03-02,D-0026,,,LT-8m-PCC,W-094,560034,KSPDB-SD03-D-0026-0030
P-001782,12.972887,77.652346,F-03-02,D-0026,,,LT-9m-Steel,W-094,560034,KSPDB-SD03-D-0026-0031
P-001783,12.972764,77.652224,F-03-02,D-0026,,,LT-8m-PCC,W-094,560034,KSPDB-SD03-D-0026-0032
P-001784,12.972634,77.652103,F-03-02,D-0026,,,LT-9m-Steel,W-094,560034,KSPDB-SD03-D-0026-0033
P-001785,12.972475,77.651849,F-03-02,D-0026,,,LT-9m-PCC,W-094,560034,KSPDB-SD03-D-0026-0034
P-001786,12.972231,77.651648,F-03-02,D-0026,,,LT-9m-Steel,W-094,,KSPDB-SD03-D-0026-0035
P-001787,12.972137,77.651514,F-03-02,D-0026,,,LT-9m-Steel,W-094,560034,KSPDB-SD03-D-0026-0036
P-001788,12.971913,77.651372,F-03-02,D-0026,,,LT-9m-Steel,W-094,560034,KSPDB-SD03-D-0026-0037
P-001789,12.971733,77.651246,F-03-02,D-0026,,,LT-9m-Steel,W-094,560034,KSPDB-SD03-D-0026-0038
P-001790,12.971536,77.651022,F-03-02,D-0026,,,LT-8m-PCC,W-094,560034,
P-001791,12.973449,77.653318,F-03-02,D-0026,,,LT-9m-PCC,W-094,560034,KSPDB-SD03-D-0026-0040
P-001792,12.973218,77.653209,F-03-02,D-0026,,,LT-8m-Steel,W-094,,KSPDB-SD03-D-0026-0041
P-001793,12.973113,77.653112,F-03-02,D-0026,,,LT-8m-PCC,W-094,560034,KSPDB-SD03-D-0026-0042
P-001794,12.972829,77.652993,F-03-02,D-0026,,,LT-8m-PCC,W-094,560034,KSPDB-SD03-D-0026-0043
P-001795,12.972486,77.652981,F-03-02,D-0026,,,LT-8m-PCC,W-094,560034,KSPDB-SD03-D-0026-0044
P-001796,12.97215,77.652872,F-03-02,D-0026,,,LT-9m-Steel,W-094,560034,KSPDB-SD03-D-0026-0045
P-001797,12.97191,77.652804,F-03-02,D-0026,,,LT-8m-Steel,W-094,560034,KSPDB-SD03-D-0026-0046
P-001798,12.971712,77.652773,F-03-02,D-0026,,,LT-8m-PCC,W-094,560034,KSPDB-SD03-D-0026-0047
P-001799,12.971364,77.652832,F-03-02,D-0026,,,LT-8m-PCC,W-094,560034,KSPDB-SD03-D-0026-0048
P-001800,12.97103,77.652964,F-03-02,D-0026,,,LT-8m-Steel,W-094,560034,KSPDB-SD03-D-0026-0049
P-001801,12.970754,77.653119,F-03-02,D-0026,,,LT-9m-PCC,W-094,560034,KSPDB-SD03-D-0026-0050
P-001802,12.970489,77.653341,F-03-02,D-0026,,,LT-8m-Steel,W-094,560034,KSPDB-SD03-D-0026-0051
P-001803,12.974695,77.649503,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0001
P-001804,12.974525,77.649397,F-03-02,D-0027,,,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0027-0002
P-001805,12.974253,77.649224,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0003
P-001806,12.974052,77.649046,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,
P-001807,12.973825,77.648843,F-03-02,D-0027,,,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0027-0005
P-001808,12.97364,77.648584,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0006
P-001809,12.973569,77.64839,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0007
P-001810,12.973444,77.648136,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0008
P-001811,12.973396,77.647848,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,
P-001812,12.973396,77.647669,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0010
P-001813,12.973307,77.647397,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0011
P-001814,12.973324,77.647083,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0012
P-001815,12.973344,77.646721,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0013
P-001816,12.97334,77.6465,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0014
P-001817,12.973339,77.646261,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0015
P-001818,12.973393,77.64597,F-03-02,D-0027,,,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0027-0016
P-001819,12.973333,77.645649,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0017
P-001820,12.973306,77.645343,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0018
P-001821,12.973363,77.645153,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0019
P-001822,12.973401,77.644986,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0020
P-001823,12.973477,77.644698,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0021
P-001824,12.973531,77.644558,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0022
P-001825,12.973661,77.644307,F-03-02,D-0027,,,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0027-0023
P-001826,12.973679,77.644158,F-03-02,D-0027,,,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0027-0024
P-001827,12.973758,77.643885,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0025
P-001828,12.973863,77.643737,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0026
P-001829,12.974017,77.643465,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0027
P-001830,12.974092,77.643306,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0028
P-001831,12.974206,77.64313,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0029
P-001832,12.974303,77.642823,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0030
P-001833,12.975074,77.64963,F-03-02,D-0027,,,LT-8m-Steel,W-026,560034,
P-001834,12.97524,77.649646,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0032
P-001835,12.975423,77.649723,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0033
P-001836,12.975648,77.64976,F-03-02,D-0027,,,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0027-0034
P-001837,12.975816,77.649729,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0035
P-001838,12.976064,77.649742,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0036
P-001839,12.97637,77.649674,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0037
P-001840,12.97665,77.649597,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0038
P-001841,12.976913,77.649402,F-03-02,D-0027,,,LT-8m-PCC,W-026,,KSPDB-SD03-D-0027-0039
P-001842,12.977118,77.649188,F-03-02,D-0027,,,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0027-0040
P-001843,12.977235,77.648986,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0041
P-001844,12.977267,77.648824,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,
P-001845,12.977333,77.648699,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0043
P-001846,12.977501,77.648457,F-03-02,D-0027,,,LT-9m-Steel,W-026,,KSPDB-SD03-D-0027-0044
P-001847,12.977686,77.648309,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0045
P-001848,12.97781,77.648084,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0046
P-001849,12.977835,77.647908,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0047
P-001850,12.977923,77.647611,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,
P-001851,12.978016,77.647473,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0049
P-001852,12.978141,77.647205,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0050
P-001853,12.973932,77.648491,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0051
P-001854,12.974071,77.648493,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0052
P-001855,12.974303,77.648498,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0053
P-001856,12.97444,77.648536,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0054
P-001857,12.974705,77.648574,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0055
P-001858,12.97504,77.64863,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0056
P-001859,12.975215,77.648735,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0057
P-001860,12.975309,77.648863,F-03-02,D-0027,,,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0027-0058
P-001861,12.975402,77.649123,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0059
P-001862,12.975475,77.649291,F-03-02,D-0027,,,LT-8m-Steel,W-026,560034,
P-001863,12.97555,77.649414,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,
P-001864,12.975632,77.649713,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0062
P-001865,12.975657,77.649984,F-03-02,D-0027,,,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0027-0063
P-001866,12.975649,77.650319,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0064
P-001867,12.975704,77.650593,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0065
P-001868,12.975734,77.650744,F-03-02,D-0027,,,LT-8m-PCC,W-026,,KSPDB-SD03-D-0027-0066
P-001869,12.975871,77.651025,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0067
P-001870,12.976008,77.651293,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0068
P-001871,12.97472,77.649662,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0069
P-001872,12.974701,77.649916,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0070
P-001873,12.974721,77.650138,F-03-02,D-0027,,,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0027-0071
P-001874,12.974759,77.650374,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0072
P-001875,12.974848,77.65053,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0073
P-001876,12.974936,77.650736,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0074
P-001877,12.97497,77.650924,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0075
P-001878,12.974926,77.651286,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0076
P-001879,12.97486,77.651435,F-03-02,D-0027,,,LT-9m-Steel,W-026,,KSPDB-SD03-D-0027-0077
P-001880,12.974659,77.651672,F-03-02,D-0027,,,LT-9m-Steel,W-026,,KSPDB-SD03-D-0027-0078
P-001881,12.974522,77.651899,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0079
P-001882,12.974356,77.652028,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0080
P-001883,12.974169,77.652096,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0081
P-001884,12.973982,77.652183,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0082
P-001885,12.97382,77.652356,F-03-02,D-0027,,,LT-8m-Steel,W-026,560034,KSPDB-SD03-D-0027-0083
P-001886,12.973687,77.65251,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0084
P-001887,12.973612,77.652674,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0085
P-001888,12.973383,77.652909,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,
P-001889,12.973176,77.653114,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0087
P-001890,12.972863,77.653294,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0088
P-001891,12.972724,77.653372,F-03-02,D-0027,,,LT-9m-PCC,W-026,560034,KSPDB-SD03-D-0027-0089
P-001892,12.97247,77.6535,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0090
P-001893,12.972305,77.653521,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,KSPDB-SD03-D-0027-0091
P-001894,12.972038,77.653532,F-03-02,D-0027,,,LT-9m-Steel,W-026,560034,
P-001895,12.971708,77.653437,F-03-02,D-0027,,,LT-8m-PCC,W-026,560034,KSPDB-SD03-D-0027-0093
P-001896,12.975386,77.645534,F-03-02,D-0028,1,,LT-9m-PCC,W-107,560034,KSPDB-SD03-D-0028-0001
P-001897,12.975433,77.645282,F-03-02,D-0028,2,P-001896,LT-8m-Steel,W-107,560034,
P-001898,12.975468,77.645144,F-03-02,D-0028,3,P-001897,LT-8m-PCC,W-107,560034,KSPDB-SD03-D-0028-0003
P-001899,12.975507,77.645006,F-03-02,D-0028,4,P-001898,LT-9m-Steel,W-107,560034,KSPDB-SD03-D-0028-0004
P-001900,12.9755,77.645778,F-03-02,D-0028,1,,LT-9m-Steel,W-107,560034,KSPDB-SD03-D-0028-0005
P-001901,12.97578,77.6457,F-03-02,D-0028,2,P-001900,LT-8m-Steel,W-107,560034,KSPDB-SD03-D-0028-0006
P-001902,12.976026,77.645692,F-03-02,D-0028,3,P-001901,LT-9m-Steel,W-107,560034,KSPDB-SD03-D-0028-0007
P-001903,12.9763,77.645611,F-03-02,D-0028,4,P-001902,LT-8m-Steel,W-107,560034,KSPDB-SD03-D-0028-0008
P-001904,12.976502,77.645608,F-03-02,D-0028,5,P-001903,LT-8m-PCC,W-107,560034,KSPDB-SD03-D-0028-0009
P-001905,12.976668,77.645538,F-03-02,D-0028,6,P-001904,LT-8m-Steel,W-107,560034,
P-001906,12.976979,77.645365,F-03-02,D-0028,7,P-001905,LT-9m-PCC,W-107,560034,KSPDB-SD03-D-0028-0011
P-001907,12.9773,77.645312,F-03-02,D-0028,8,P-001906,LT-8m-Steel,W-107,560034,KSPDB-SD03-D-0028-0012
P-001908,12.977494,77.645326,F-03-02,D-0028,9,P-001907,LT-8m-Steel,W-107,560034,KSPDB-SD03-D-0028-0013
P-001909,12.975585,77.645676,F-03-02,D-0028,1,,LT-9m-PCC,W-107,560034,
P-001910,12.975767,77.645437,F-03-02,D-0028,2,P-001909,LT-8m-Steel,W-107,560034,KSPDB-SD03-D-0028-0015
P-001911,12.975919,77.645211,F-03-02,D-0028,3,P-001910,LT-9m-Steel,W-107,560034,KSPDB-SD03-D-0028-0016
P-001912,12.976103,77.64502,F-03-02,D-0028,4,P-001911,LT-8m-PCC,W-107,560034,KSPDB-SD03-D-0028-0017
P-001913,12.976262,77.644848,F-03-02,D-0028,5,P-001912,LT-8m-PCC,W-107,560034,KSPDB-SD03-D-0028-0018
P-001914,12.976379,77.644748,F-03-02,D-0028,6,P-001913,LT-8m-PCC,W-107,560034,KSPDB-SD03-D-0028-0019
P-001915,12.976523,77.644541,F-03-02,D-0028,7,P-001914,LT-8m-PCC,W-107,560034,KSPDB-SD03-D-0028-0020
P-001916,12.976723,77.644334,F-03-02,D-0028,8,P-001915,LT-9m-PCC,W-107,560034,KSPDB-SD03-D-0028-0021
P-001917,12.976905,77.644195,F-03-02,D-0028,9,P-001916,LT-8m-Steel,W-107,560034,KSPDB-SD03-D-0028-0022
P-001918,12.977132,77.644085,F-03-02,D-0028,10,P-001917,LT-8m-Steel,W-107,560034,KSPDB-SD03-D-0028-0023
P-001919,12.975079,77.645769,F-03-02,D-0028,1,,LT-9m-Steel,W-107,560034,
P-001920,12.974905,77.645737,F-03-02,D-0028,2,P-001919,LT-8m-Steel,W-107,560034,KSPDB-SD03-D-0028-0025
P-001921,12.974626,77.645686,F-03-02,D-0028,3,P-001920,LT-9m-PCC,W-107,560034,KSPDB-SD03-D-0028-0026
P-001922,12.974282,77.645716,F-03-02,D-0028,4,P-001921,LT-9m-Steel,W-107,560034,KSPDB-SD03-D-0028-0027
P-001923,12.974005,77.645687,F-03-02,D-0028,5,P-001922,LT-9m-Steel,W-107,560034,KSPDB-SD03-D-0028-0028
P-001924,12.975085,77.646048,F-03-02,D-0028,1,,LT-8m-Steel,W-107,560034,KSPDB-SD03-D-0028-0029
P-001925,12.97499,77.646165,F-03-02,D-0028,2,P-001924,LT-9m-PCC,W-107,560034,
P-001926,12.974798,77.646311,F-03-02,D-0028,3,P-001925,LT-8m-PCC,W-107,560034,KSPDB-SD03-D-0028-0031
P-001927,12.974524,77.64644,F-03-02,D-0028,4,P-001926,LT-9m-PCC,W-107,560034,KSPDB-SD03-D-0028-0032
P-001928,12.974264,77.64664,F-03-02,D-0028,5,P-001927,LT-9m-PCC,W-107,560034,KSPDB-SD03-D-0028-0033
P-001929,12.970936,77.649256,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0001
P-001930,12.970782,77.649454,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0002
P-001931,12.970546,77.649616,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0003
P-001932,12.970301,77.64981,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0004
P-001933,12.970109,77.649968,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0005
P-001934,12.969856,77.650062,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0006
P-001935,12.969683,77.650175,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0007
P-001936,12.969481,77.650403,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0008
P-001937,12.969338,77.650676,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0009
P-001938,12.969312,77.650863,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0010
P-001939,12.969231,77.651031,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,
P-001940,12.969095,77.651217,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,
P-001941,12.969045,77.651359,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0013
P-001942,12.968952,77.651643,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0014
P-001943,12.9688,77.651856,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0015
P-001944,12.968685,77.652011,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0016
P-001945,12.968456,77.652227,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0017
P-001946,12.968239,77.652336,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0018
P-001947,12.968047,77.652408,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0019
P-001948,12.967745,77.652564,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,
P-001949,12.967446,77.652593,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0021
P-001950,12.967307,77.652643,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0022
P-001951,12.967083,77.652824,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,
P-001952,12.966886,77.652927,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0024
P-001953,12.966642,77.653092,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0025
P-001954,12.966463,77.653325,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,
P-001955,12.966351,77.653479,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0027
P-001956,12.966265,77.653588,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0028
P-001957,12.966158,77.653922,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0029
P-001958,12.966162,77.65413,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0030
P-001959,12.966271,77.654422,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0031
P-001960,12.966338,77.654751,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0032
P-001961,12.966322,77.65499,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0033
P-001962,12.966255,77.655308,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0034
P-001963,12.966225,77.655627,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0035
P-001964,12.966183,77.655777,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0036
P-001965,12.96617,77.656029,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0037
P-001966,12.966216,77.656377,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0038
P-001967,12.966216,77.656613,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0039
P-001968,12.966268,77.656765,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0040
P-001969,12.96628,77.656963,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0041
P-001970,12.966216,77.657189,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0042
P-001971,12.966191,77.657452,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0043
P-001972,12.966122,77.657742,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0044
P-001973,12.970831,77.64907,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,
P-001974,12.970696,77.649061,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0046
P-001975,12.970502,77.648998,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0047
P-001976,12.970347,77.648959,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0048
P-001977,12.970081,77.648829,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0049
P-001978,12.969808,77.648763,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0050
P-001979,12.969576,77.648625,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0051
P-001980,12.96929,77.648425,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0052
P-001981,12.969024,77.648223,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0053
P-001982,12.96892,77.64808,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,
P-001983,12.968784,77.647919,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0055
P-001984,12.968704,77.647783,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0056
P-001985,12.96861,77.647576,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0057
P-001986,12.968504,77.647264,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0058
P-001987,12.968451,77.647132,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0059
P-001988,12.968448,77.646865,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0060
P-001989,12.968429,77.646675,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0061
P-001990,12.968483,77.646436,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0062
P-001991,12.968616,77.64613,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0063
P-001992,12.968808,77.645931,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,
P-001993,12.968916,77.645798,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0065
P-001994,12.968972,77.645631,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0066
P-001995,12.96901,77.645495,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0067
P-001996,12.969089,77.645188,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0068
P-001997,12.969061,77.644861,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0069
P-001998,12.969047,77.644671,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0070
P-001999,12.969101,77.644319,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0071
P-002000,12.969083,77.644121,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,
P-002001,12.969019,77.643904,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0073
P-002002,12.968977,77.643723,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0074
P-002003,12.968975,77.643395,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0075
P-002004,12.968941,77.643216,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0076
P-002005,12.968962,77.642896,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0077
P-002006,12.969113,77.642568,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0078
P-002007,12.969257,77.642376,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0079
P-002008,12.969458,77.642197,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0080
P-002009,12.969561,77.64208,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0081
P-002010,12.971021,77.648887,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0082
P-002011,12.971031,77.64866,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0083
P-002012,12.97106,77.648386,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0084
P-002013,12.971173,77.648146,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0085
P-002014,12.971421,77.647902,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0086
P-002015,12.971579,77.647753,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0087
P-002016,12.971773,77.647538,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0088
P-002017,12.971915,77.647274,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0089
P-002018,12.971949,77.647139,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0090
P-002019,12.972004,77.64692,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0091
P-002020,12.971967,77.64663,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0092
P-002021,12.972022,77.64629,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0093
P-002022,12.972111,77.646136,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0094
P-002023,12.972286,77.645959,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0095
P-002024,12.972478,77.645811,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0096
P-002025,12.972757,77.645717,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0097
P-002026,12.972944,77.645665,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0098
P-002027,12.973296,77.645623,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0099
P-002028,12.973647,77.645582,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0100
P-002029,12.973862,77.645595,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0101
P-002030,12.974197,77.645635,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0102
P-002031,12.974504,77.645735,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0103
P-002032,12.974754,77.645725,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0104
P-002033,12.974926,77.645728,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0105
P-002034,12.975167,77.645685,F-03-02,D-0029,,,LT-9m-PCC,W-056,,KSPDB-SD03-D-0029-0106
P-002035,12.975391,77.645549,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0107
P-002036,12.97557,77.645331,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0108
P-002037,12.97569,77.645198,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0109
P-002038,12.975847,77.645117,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,
P-002039,12.976002,77.645041,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0111
