pole_id,lat,lon,feeder_id,dt_id,seq_on_line,parent_pole_id,pole_type,ward,pincode,device_id
P-002040,12.976149,77.644974,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0112
P-002041,12.976332,77.644805,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0113
P-002042,12.976608,77.644573,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0114
P-002043,12.976784,77.64441,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0115
P-002044,12.977054,77.644284,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,
P-002045,12.977265,77.644253,F-03-02,D-0029,,,LT-8m-Steel,W-056,,KSPDB-SD03-D-0029-0117
P-002046,12.977462,77.644272,F-03-02,D-0029,,,LT-9m-PCC,W-056,,KSPDB-SD03-D-0029-0118
P-002047,12.977761,77.644218,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0119
P-002048,12.977998,77.644105,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0120
P-002049,12.978152,77.644005,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,
P-002050,12.97823,77.643891,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0122
P-002051,12.978298,77.643725,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0123
P-002052,12.978309,77.64353,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0124
P-002053,12.978318,77.643371,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0125
P-002054,12.971988,77.647496,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0126
P-002055,12.972124,77.647413,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,
P-002056,12.972254,77.647357,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0128
P-002057,12.972529,77.64725,F-03-02,D-0029,,,LT-8m-PCC,W-056,,
P-002058,12.972788,77.647154,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0130
P-002059,12.973067,77.647108,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0131
P-002060,12.973212,77.647104,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0132
P-002061,12.973447,77.647074,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0133
P-002062,12.973765,77.646904,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0134
P-002063,12.973982,77.646671,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,
P-002064,12.974269,77.646507,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0136
P-002065,12.974414,77.646368,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0137
P-002066,12.97458,77.646109,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0138
P-002067,12.974719,77.645872,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0139
P-002068,12.974866,77.645745,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0140
P-002069,12.975137,77.645595,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0141
P-002070,12.975265,77.645538,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0142
P-002071,12.975483,77.645497,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0143
P-002072,12.975762,77.645468,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0144
P-002073,12.975913,77.64539,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,
P-002074,12.976214,77.645294,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0146
P-002075,12.976515,77.645128,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0147
P-002076,12.9767,77.644926,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0148
P-002077,12.97682,77.644822,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0149
P-002078,12.976968,77.644719,F-03-02,D-0029,,,LT-9m-Steel,W-056,560034,KSPDB-SD03-D-0029-0150
P-002079,12.977157,77.644599,F-03-02,D-0029,,,LT-9m-PCC,W-056,560034,KSPDB-SD03-D-0029-0151
P-002080,12.977409,77.6445,F-03-02,D-0029,,,LT-8m-PCC,W-056,560034,KSPDB-SD03-D-0029-0152
P-002081,12.977638,77.644491,F-03-02,D-0029,,,LT-8m-Steel,W-056,560034,KSPDB-SD03-D-0029-0153
P-002082,12.972393,77.649367,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0001
P-002083,12.972204,77.649652,F-03-02,D-0030,,,LT-9m-Steel,W-031,560034,KSPDB-SD03-D-0030-0002
P-002084,12.97208,77.649737,F-03-02,D-0030,,,LT-9m-Steel,W-031,560034,KSPDB-SD03-D-0030-0003
P-002085,12.971846,77.649882,F-03-02,D-0030,,,LT-9m-Steel,W-031,560034,KSPDB-SD03-D-0030-0004
P-002086,12.971666,77.649927,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0005
P-002087,12.971455,77.649936,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0006
P-002088,12.97131,77.649925,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0007
P-002089,12.971121,77.649971,F-03-02,D-0030,,,LT-9m-PCC,W-031,560034,KSPDB-SD03-D-0030-0008
P-002090,12.970831,77.649956,F-03-02,D-0030,,,LT-9m-Steel,W-031,560034,KSPDB-SD03-D-0030-0009
P-002091,12.970546,77.649945,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0010
P-002092,12.970206,77.64999,F-03-02,D-0030,,,LT-9m-Steel,W-031,560034,KSPDB-SD03-D-0030-0011
P-002093,12.96997,77.650009,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0012
P-002094,12.96982,77.650066,F-03-02,D-0030,,,LT-9m-PCC,W-031,560034,KSPDB-SD03-D-0030-0013
P-002095,12.969548,77.650076,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0014
P-002096,12.969212,77.650168,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0015
P-002097,12.969087,77.650242,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0016
P-002098,12.968817,77.6503,F-03-02,D-0030,,,LT-9m-PCC,W-031,560034,KSPDB-SD03-D-0030-0017
P-002099,12.968519,77.650467,F-03-02,D-0030,,,LT-9m-PCC,W-031,560034,KSPDB-SD03-D-0030-0018
P-002100,12.968324,77.650514,F-03-02,D-0030,,,LT-9m-PCC,W-031,560034,
P-002101,12.96808,77.650559,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0020
P-002102,12.967933,77.650617,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0021
P-002103,12.971561,77.649776,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0022
P-002104,12.971303,77.649605,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0023
P-002105,12.97112,77.649333,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0024
P-002106,12.97101,77.649163,F-03-02,D-0030,,,LT-9m-PCC,W-031,560034,KSPDB-SD03-D-0030-0025
P-002107,12.970949,77.648973,F-03-02,D-0030,,,LT-9m-Steel,W-031,560034,KSPDB-SD03-D-0030-0026
P-002108,12.970841,77.648767,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0027
P-002109,12.970735,77.648606,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0028
P-002110,12.970553,77.648424,F-03-02,D-0030,,,LT-9m-Steel,W-031,560034,KSPDB-SD03-D-0030-0029
P-002111,12.970412,77.648336,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0030
P-002112,12.97013,77.648138,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0031
P-002113,12.969795,77.648039,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0032
P-002114,12.969518,77.64796,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0033
P-002115,12.969285,77.647981,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,
P-002116,12.969002,77.648071,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0035
P-002117,12.968859,77.648119,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0036
P-002118,12.968638,77.648162,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0037
P-002119,12.968425,77.648256,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0038
P-002120,12.968289,77.648302,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0039
P-002121,12.968432,77.648352,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0040
P-002122,12.968256,77.648579,F-03-02,D-0030,,,LT-9m-PCC,W-031,560034,KSPDB-SD03-D-0030-0041
P-002123,12.968134,77.648743,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0042
P-002124,12.967942,77.648963,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0043
P-002125,12.967812,77.649123,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0044
P-002126,12.967651,77.649429,F-03-02,D-0030,,,LT-9m-PCC,W-031,560034,KSPDB-SD03-D-0030-0045
P-002127,12.967498,77.649557,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0046
P-002128,12.967238,77.649784,F-03-02,D-0030,,,LT-9m-Steel,W-031,560034,KSPDB-SD03-D-0030-0047
P-002129,12.967085,77.649967,F-03-02,D-0030,,,LT-9m-PCC,W-031,560034,KSPDB-SD03-D-0030-0048
P-002130,12.966877,77.650122,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0049
P-002131,12.966693,77.650341,F-03-02,D-0030,,,LT-9m-PCC,W-031,560034,KSPDB-SD03-D-0030-0050
P-002132,12.966518,77.650632,F-03-02,D-0030,,,LT-9m-PCC,W-031,560034,KSPDB-SD03-D-0030-0051
P-002133,12.966445,77.650851,F-03-02,D-0030,,,LT-9m-Steel,W-031,,KSPDB-SD03-D-0030-0052
P-002134,12.966335,77.651026,F-03-02,D-0030,,,LT-9m-Steel,W-031,560034,KSPDB-SD03-D-0030-0053
P-002135,12.967369,77.650097,F-03-02,D-0030,,,LT-9m-PCC,W-031,560034,KSPDB-SD03-D-0030-0054
P-002136,12.967475,77.650337,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0055
P-002137,12.967523,77.650588,F-03-02,D-0030,,,LT-9m-PCC,W-031,560034,KSPDB-SD03-D-0030-0056
P-002138,12.967532,77.650805,F-03-02,D-0030,,,LT-9m-Steel,W-031,560034,KSPDB-SD03-D-0030-0057
P-002139,12.967554,77.650947,F-03-02,D-0030,,,LT-9m-Steel,W-031,560034,KSPDB-SD03-D-0030-0058
P-002140,12.967668,77.651181,F-03-02,D-0030,,,LT-9m-Steel,W-031,560034,KSPDB-SD03-D-0030-0059
P-002141,12.967755,77.651499,F-03-02,D-0030,,,LT-9m-Steel,W-031,560034,KSPDB-SD03-D-0030-0060
P-002142,12.967781,77.651733,F-03-02,D-0030,,,LT-9m-Steel,W-031,560034,KSPDB-SD03-D-0030-0061
P-002143,12.967817,77.652038,F-03-02,D-0030,,,LT-8m-PCC,W-031,,KSPDB-SD03-D-0030-0062
P-002144,12.967891,77.652221,F-03-02,D-0030,,,LT-9m-PCC,W-031,560034,
P-002145,12.967954,77.652375,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0064
P-002146,12.968151,77.652667,F-03-02,D-0030,,,LT-8m-Steel,W-031,560034,KSPDB-SD03-D-0030-0065
P-002147,12.968291,77.652896,F-03-02,D-0030,,,LT-8m-PCC,W-031,560034,KSPDB-SD03-D-0030-0066
P-002148,13.000696,77.64382,F-04-01,D-0031,1,,LT-9m-Steel,W-004,560034,KSPDB-SD04-D-0031-0001
P-002149,13.000815,77.643701,F-04-01,D-0031,2,P-002148,LT-8m-PCC,W-004,560034,KSPDB-SD04-D-0031-0002
P-002150,13.001009,77.643458,F-04-01,D-0031,3,P-002149,LT-9m-Steel,W-004,560034,
P-002151,13.001098,77.643311,F-04-01,D-0031,4,P-002150,LT-9m-PCC,W-004,560034,KSPDB-SD04-D-0031-0004
P-002152,13.001154,77.643163,F-04-01,D-0031,5,P-002151,LT-9m-PCC,W-004,560034,KSPDB-SD04-D-0031-0005
P-002153,13.001228,77.642892,F-04-01,D-0031,6,P-002152,LT-9m-PCC,W-004,560034,KSPDB-SD04-D-0031-0006
P-002154,13.000649,77.644009,F-04-01,D-0031,1,,LT-8m-Steel,W-004,560034,KSPDB-SD04-D-0031-0007
P-002155,13.0008,77.643826,F-04-01,D-0031,2,P-002154,LT-9m-Steel,W-004,560034,KSPDB-SD04-D-0031-0008
P-002156,13.000919,77.643724,F-04-01,D-0031,3,P-002155,LT-8m-Steel,W-004,560034,KSPDB-SD04-D-0031-0009
P-002157,13.001047,77.643665,F-04-01,D-0031,4,P-002156,LT-8m-Steel,W-004,560034,KSPDB-SD04-D-0031-0010
P-002158,13.001313,77.643506,F-04-01,D-0031,5,P-002157,LT-9m-Steel,W-004,560034,KSPDB-SD04-D-0031-0011
P-002159,13.000677,77.644035,F-04-01,D-0031,1,,LT-9m-PCC,W-004,560034,KSPDB-SD04-D-0031-0012
P-002160,13.000846,77.643838,F-04-01,D-0031,2,P-002159,LT-8m-Steel,W-004,560034,KSPDB-SD04-D-0031-0013
P-002161,13.001019,77.643526,F-04-01,D-0031,3,P-002160,LT-9m-Steel,W-004,560034,KSPDB-SD04-D-0031-0014
P-002162,13.001164,77.643252,F-04-01,D-0031,4,P-002161,LT-8m-PCC,W-004,560034,KSPDB-SD04-D-0031-0015
P-002163,13.00123,77.643127,F-04-01,D-0031,5,P-002162,LT-8m-Steel,W-004,560034,KSPDB-SD04-D-0031-0016
P-002164,13.001322,77.642883,F-04-01,D-0031,6,P-002163,LT-9m-PCC,W-004,560034,KSPDB-SD04-D-0031-0017
P-002165,13.000524,77.644282,F-04-01,D-0031,1,P-002154,LT-9m-Steel,W-004,560034,KSPDB-SD04-D-0031-0018
P-002166,13.000493,77.64452,F-04-01,D-0031,2,P-002165,LT-8m-Steel,W-004,560034,KSPDB-SD04-D-0031-0019
P-002167,13.000525,77.644797,F-04-01,D-0031,3,P-002166,LT-9m-PCC,W-004,560034,KSPDB-SD04-D-0031-0020
P-002168,13.00053,77.644945,F-04-01,D-0031,4,P-002167,LT-9m-PCC,W-004,560034,KSPDB-SD04-D-0031-0021
P-002169,13.001284,77.644714,F-04-01,D-0032,1,,LT-8m-PCC,W-090,560034,KSPDB-SD04-D-0032-0001
P-002170,13.001481,77.6446,F-04-01,D-0032,2,P-002169,LT-8m-PCC,W-090,560034,KSPDB-SD04-D-0032-0002
P-002171,13.00168,77.644489,F-04-01,D-0032,3,P-002170,LT-9m-PCC,W-090,560034,KSPDB-SD04-D-0032-0003
P-002172,13.002,77.644392,F-04-01,D-0032,4,P-002171,LT-9m-PCC,W-090,560034,KSPDB-SD04-D-0032-0004
P-002173,13.002349,77.644355,F-04-01,D-0032,5,P-002172,LT-9m-PCC,W-090,560034,KSPDB-SD04-D-0032-0005
P-002174,13.002533,77.644309,F-04-01,D-0032,6,P-002173,LT-8m-PCC,W-090,560034,KSPDB-SD04-D-0032-0006
P-002175,13.002832,77.644219,F-04-01,D-0032,7,P-002174,LT-9m-PCC,W-090,560034,KSPDB-SD04-D-0032-0007
P-002176,13.003056,77.644189,F-04-01,D-0032,8,P-002175,LT-9m-Steel,W-090,560034,KSPDB-SD04-D-0032-0008
P-002177,13.003328,77.644246,F-04-01,D-0032,9,P-002176,LT-8m-PCC,W-090,560034,KSPDB-SD04-D-0032-0009
P-002178,13.003646,77.6444,F-04-01,D-0032,10,P-002177,LT-9m-Steel,W-090,560034,KSPDB-SD04-D-0032-0010
P-002179,13.003951,77.644589,F-04-01,D-0032,11,P-002178,LT-8m-PCC,W-090,560034,KSPDB-SD04-D-0032-0011
P-002180,13.004194,77.64467,F-04-01,D-0032,12,P-002179,LT-8m-Steel,W-090,560034,KSPDB-SD04-D-0032-0012
P-002181,13.00451,77.644798,F-04-01,D-0032,13,P-002180,LT-9m-PCC,W-090,560034,KSPDB-SD04-D-0032-0013
P-002182,13.004633,77.644854,F-04-01,D-0032,14,P-002181,LT-9m-PCC,W-090,560034,KSPDB-SD04-D-0032-0014
P-002183,13.004923,77.644996,F-04-01,D-0032,15,P-002182,LT-8m-PCC,W-090,560034,KSPDB-SD04-D-0032-0015
P-002184,13.001497,77.644846,F-04-01,D-0032,1,,LT-9m-Steel,W-090,560034,KSPDB-SD04-D-0032-0016
P-002185,13.001762,77.644892,F-04-01,D-0032,2,P-002184,LT-8m-Steel,W-090,560034,KSPDB-SD04-D-0032-0017
P-002186,13.001981,77.644869,F-04-01,D-0032,3,P-002185,LT-8m-PCC,W-090,560034,KSPDB-SD04-D-0032-0018
P-002187,13.002258,77.644873,F-04-01,D-0032,4,P-002186,LT-9m-PCC,W-090,560034,KSPDB-SD04-D-0032-0019
P-002188,13.002507,77.644859,F-04-01,D-0032,5,P-002187,LT-8m-Steel,W-090,560034,KSPDB-SD04-D-0032-0020
P-002189,13.002793,77.644953,F-04-01,D-0032,6,P-002188,LT-9m-PCC,W-090,560034,KSPDB-SD04-D-0032-0021
P-002190,13.002989,77.645007,F-04-01,D-0032,7,P-002189,LT-9m-Steel,W-090,560034,KSPDB-SD04-D-0032-0022
P-002191,13.003142,77.645063,F-04-01,D-0032,8,P-002190,LT-9m-Steel,W-090,560034,KSPDB-SD04-D-0032-0023
P-002192,13.003351,77.64522,F-04-01,D-0032,9,P-002191,LT-8m-Steel,W-090,560034,
P-002193,13.003511,77.645392,F-04-01,D-0032,10,P-002192,LT-9m-PCC,W-090,560034,KSPDB-SD04-D-0032-0025
P-002194,13.003774,77.645629,F-04-01,D-0032,11,P-002193,LT-9m-Steel,W-090,560034,
P-002195,13.003961,77.645854,F-04-01,D-0032,12,P-002194,LT-8m-Steel,W-090,560034,KSPDB-SD04-D-0032-0027
P-002196,13.004067,77.64602,F-04-01,D-0032,13,P-002195,LT-8m-Steel,W-090,560034,KSPDB-SD04-D-0032-0028
P-002197,13.004234,77.646192,F-04-01,D-0032,14,P-002196,LT-8m-PCC,W-090,560034,KSPDB-SD04-D-0032-0029
P-002198,13.004428,77.646497,F-04-01,D-0032,15,P-002197,LT-9m-Steel,W-090,560034,KSPDB-SD04-D-0032-0030
P-002199,13.004532,77.646717,F-04-01,D-0032,16,P-002198,LT-9m-PCC,W-090,560034,KSPDB-SD04-D-0032-0031
P-002200,13.004602,77.646839,F-04-01,D-0032,17,P-002199,LT-9m-Steel,W-090,560034,KSPDB-SD04-D-0032-0032
P-002201,13.00478,77.647062,F-04-01,D-0032,18,P-002200,LT-8m-PCC,W-090,560034,KSPDB-SD04-D-0032-0033
P-002202,13.004848,77.6473,F-04-01,D-0032,19,P-002201,LT-8m-Steel,W-090,560034,KSPDB-SD04-D-0032-0034
P-002203,13.005011,77.64754,F-04-01,D-0032,20,P-002202,LT-9m-PCC,W-090,560034,KSPDB-SD04-D-0032-0035
P-002204,13.005944,77.646768,F-04-01,D-0033,1,,LT-9m-PCC,W-114,560034,KSPDB-SD04-D-0033-0001
P-002205,13.005854,77.646628,F-04-01,D-0033,2,P-002204,LT-8m-Steel,W-114,560034,KSPDB-SD04-D-0033-0002
P-002206,13.005592,77.646428,F-04-01,D-0033,3,P-002205,LT-9m-PCC,W-114,560034,KSPDB-SD04-D-0033-0003
P-002207,13.00531,77.646327,F-04-01,D-0033,4,P-002206,LT-8m-PCC,W-114,560034,KSPDB-SD04-D-0033-0004
P-002208,13.005027,77.646163,F-04-01,D-0033,5,P-002207,LT-9m-PCC,W-114,560034,KSPDB-SD04-D-0033-0005
P-002209,13.004807,77.64588,F-04-01,D-0033,6,P-002208,LT-9m-Steel,W-114,560034,KSPDB-SD04-D-0033-0006
P-002210,13.005727,77.646917,F-04-01,D-0033,1,,LT-8m-PCC,W-114,560034,KSPDB-SD04-D-0033-0007
P-002211,13.005552,77.646763,F-04-01,D-0033,2,P-002210,LT-9m-PCC,W-114,560034,KSPDB-SD04-D-0033-0008
P-002212,13.005316,77.646608,F-04-01,D-0033,3,P-002211,LT-9m-PCC,W-114,560034,KSPDB-SD04-D-0033-0009
P-002213,13.005117,77.646548,F-04-01,D-0033,4,P-002212,LT-9m-PCC,W-114,560034,KSPDB-SD04-D-0033-0010
P-002214,13.005676,77.646793,F-04-01,D-0033,1,P-002205,LT-9m-PCC,W-114,560034,KSPDB-SD04-D-0033-0011
P-002215,13.005429,77.646977,F-04-01,D-0033,2,P-002214,LT-9m-Steel,W-114,560034,KSPDB-SD04-D-0033-0012
P-002216,13.005319,77.64713,F-04-01,D-0033,3,P-002215,LT-8m-PCC,W-114,560034,KSPDB-SD04-D-0033-0013
P-002217,13.005152,77.647291,F-04-01,D-0033,4,P-002216,LT-8m-PCC,W-114,560034,KSPDB-SD04-D-0033-0014
P-002218,13.005455,77.64602,F-04-01,D-0033,1,P-002207,LT-9m-PCC,W-114,560034,KSPDB-SD04-D-0033-0015
P-002219,13.005529,77.645662,F-04-01,D-0033,2,P-002218,LT-8m-PCC,W-114,560034,
P-002220,13.005649,77.645391,F-04-01,D-0033,3,P-002219,LT-8m-Steel,W-114,560034,KSPDB-SD04-D-0033-0017
P-002221,13.005669,77.645042,F-04-01,D-0033,4,P-002220,LT-9m-PCC,W-114,560034,KSPDB-SD04-D-0033-0018
P-002222,13.005732,77.644838,F-04-01,D-0033,5,P-002221,LT-8m-PCC,W-114,,KSPDB-SD04-D-0033-0019
P-002223,13.005899,77.644613,F-04-01,D-0033,6,P-002222,LT-8m-PCC,W-114,560034,KSPDB-SD04-D-0033-0020
P-002224,13.006098,77.644491,F-04-01,D-0033,7,P-002223,LT-8m-PCC,W-114,,KSPDB-SD04-D-0033-0021
P-002225,13.006408,77.64444,F-04-01,D-0033,8,P-002224,LT-8m-PCC,W-114,560034,KSPDB-SD04-D-0033-0022
P-002226,13.005907,77.647224,F-04-01,D-0033,1,,LT-9m-PCC,W-114,560034,KSPDB-SD04-D-0033-0023
P-002227,13.005829,77.647545,F-04-01,D-0033,2,P-002226,LT-9m-Steel,W-114,560034,KSPDB-SD04-D-0033-0024
P-002228,13.005833,77.647803,F-04-01,D-0033,3,P-002227,LT-9m-PCC,W-114,560034,KSPDB-SD04-D-0033-0025
P-002229,13.005803,77.647955,F-04-01,D-0033,4,P-002228,LT-8m-PCC,W-114,560034,KSPDB-SD04-D-0033-0026
P-002230,13.005776,77.648193,F-04-01,D-0033,5,P-002229,LT-9m-Steel,W-114,560034,KSPDB-SD04-D-0033-0027
P-002231,13.005676,77.648411,F-04-01,D-0033,6,P-002230,LT-8m-Steel,W-114,560034,KSPDB-SD04-D-0033-0028
P-002232,13.005437,77.648679,F-04-01,D-0033,7,P-002231,LT-9m-PCC,W-114,,KSPDB-SD04-D-0033-0029
P-002233,13.002847,77.648504,F-04-01,D-0034,,,LT-9m-Steel,W-031,560034,
P-002234,13.002499,77.648466,F-04-01,D-0034,,,LT-9m-Steel,W-031,560034,KSPDB-SD04-D-0034-0002
P-002235,13.002295,77.648486,F-04-01,D-0034,,,LT-8m-Steel,W-031,560034,KSPDB-SD04-D-0034-0003
P-002236,13.002011,77.648611,F-04-01,D-0034,,,LT-8m-PCC,W-031,560034,KSPDB-SD04-D-0034-0004
P-002237,13.001808,77.648636,F-04-01,D-0034,,,LT-9m-PCC,W-031,,KSPDB-SD04-D-0034-0005
P-002238,13.00308,77.648341,F-04-01,D-0034,,,LT-9m-PCC,W-031,560034,KSPDB-SD04-D-0034-0006
P-002239,13.003259,77.648282,F-04-01,D-0034,,,LT-8m-Steel,W-031,560034,KSPDB-SD04-D-0034-0007
P-002240,13.003479,77.648138,F-04-01,D-0034,,,LT-8m-Steel,W-031,560034,KSPDB-SD04-D-0034-0008
P-002241,13.003686,77.648092,F-04-01,D-0034,,,LT-8m-Steel,W-031,560034,KSPDB-SD04-D-0034-0009
P-002242,13.003917,77.647932,F-04-01,D-0034,,,LT-8m-Steel,W-031,560034,
P-002243,13.004057,77.647878,F-04-01,D-0034,,,LT-8m-PCC,W-031,560034,KSPDB-SD04-D-0034-0011
P-002244,13.004298,77.647852,F-04-01,D-0034,,,LT-9m-Steel,W-031,560034,KSPDB-SD04-D-0034-0012
P-002245,13.004065,77.647722,F-04-01,D-0034,,,LT-9m-Steel,W-031,560034,KSPDB-SD04-D-0034-0013
P-002246,13.003795,77.647685,F-04-01,D-0034,,,LT-8m-PCC,W-031,560034,KSPDB-SD04-D-0034-0014
P-002247,13.003627,77.647651,F-04-01,D-0034,,,LT-8m-Steel,W-031,560034,KSPDB-SD04-D-0034-0015
P-002248,13.003323,77.647578,F-04-01,D-0034,,,LT-9m-PCC,W-031,560034,KSPDB-SD04-D-0034-0016
P-002249,13.003171,77.647472,F-04-01,D-0034,,,LT-8m-Steel,W-031,560034,KSPDB-SD04-D-0034-0017
P-002250,13.00307,77.647312,F-04-01,D-0034,,,LT-9m-Steel,W-031,560034,KSPDB-SD04-D-0034-0018
P-002251,13.002973,77.647048,F-04-01,D-0034,,,LT-8m-Steel,W-031,560034,KSPDB-SD04-D-0034-0019
P-002252,13.002928,77.646744,F-04-01,D-0034,,,LT-9m-Steel,W-031,560034,KSPDB-SD04-D-0034-0020
P-002253,13.002826,77.646557,F-04-01,D-0034,,,LT-8m-Steel,W-031,560034,KSPDB-SD04-D-0034-0021
P-002254,13.002947,77.648369,F-04-01,D-0034,,,LT-9m-PCC,W-031,560034,KSPDB-SD04-D-0034-0022
P-002255,13.002736,77.648326,F-04-01,D-0034,,,LT-9m-Steel,W-031,560034,KSPDB-SD04-D-0034-0023
P-002256,13.002571,77.648301,F-04-01,D-0034,,,LT-8m-Steel,W-031,560034,KSPDB-SD04-D-0034-0024
P-002257,13.0023,77.648245,F-04-01,D-0034,,,LT-8m-PCC,W-031,560034,KSPDB-SD04-D-0034-0025
P-002258,13.002086,77.648274,F-04-01,D-0034,,,LT-8m-Steel,W-031,560034,KSPDB-SD04-D-0034-0026
P-002259,13.00193,77.648365,F-04-01,D-0034,,,LT-9m-PCC,W-031,560034,KSPDB-SD04-D-0034-0027
P-002260,13.001756,77.648428,F-04-01,D-0034,,,LT-8m-PCC,W-031,560034,
P-002261,13.00193,77.648407,F-04-01,D-0034,,,LT-9m-PCC,W-031,560034,KSPDB-SD04-D-0034-0029
P-002262,13.002243,77.648493,F-04-01,D-0034,,,LT-8m-Steel,W-031,560034,KSPDB-SD04-D-0034-0030
P-002263,13.002382,77.648484,F-04-01,D-0034,,,LT-8m-PCC,W-031,560034,KSPDB-SD04-D-0034-0031
P-002264,13.002597,77.648438,F-04-01,D-0034,,,LT-9m-Steel,W-031,560034,KSPDB-SD04-D-0034-0032
P-002265,13.002742,77.648368,F-04-01,D-0034,,,LT-8m-PCC,W-031,,KSPDB-SD04-D-0034-0033
P-002266,13.000267,77.643832,F-04-01,D-0035,1,,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0001
P-002267,13.000158,77.643979,F-04-01,D-0035,2,P-002266,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0002
P-002268,13.000079,77.644193,F-04-01,D-0035,3,P-002267,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0003
P-002269,12.999913,77.644492,F-04-01,D-0035,4,P-002268,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0004
P-002270,12.99976,77.644809,F-04-01,D-0035,5,P-002269,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0005
P-002271,12.999623,77.645033,F-04-01,D-0035,6,P-002270,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0006
P-002272,12.999507,77.645137,F-04-01,D-0035,7,P-002271,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0007
P-002273,12.99934,77.645274,F-04-01,D-0035,8,P-002272,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0008
P-002274,12.999164,77.645439,F-04-01,D-0035,9,P-002273,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0009
P-002275,12.999009,77.645615,F-04-01,D-0035,10,P-002274,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0010
P-002276,12.998853,77.645784,F-04-01,D-0035,11,P-002275,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0011
P-002277,12.998752,77.645967,F-04-01,D-0035,12,P-002276,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0012
P-002278,12.998651,77.646115,F-04-01,D-0035,13,P-002277,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0013
P-002279,12.998446,77.64631,F-04-01,D-0035,14,P-002278,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0014
P-002280,12.998323,77.646403,F-04-01,D-0035,15,P-002279,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0015
P-002281,12.998169,77.646606,F-04-01,D-0035,16,P-002280,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0016
P-002282,12.998008,77.646878,F-04-01,D-0035,17,P-002281,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0017
P-002283,12.997976,77.647036,F-04-01,D-0035,18,P-002282,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0018
P-002284,12.997901,77.647162,F-04-01,D-0035,19,P-002283,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0019
P-002285,12.997774,77.647291,F-04-01,D-0035,20,P-002284,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0020
P-002286,12.997612,77.647416,F-04-01,D-0035,21,P-002285,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0021
P-002287,12.997433,77.647648,F-04-01,D-0035,22,P-002286,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0022
P-002288,12.997212,77.647846,F-04-01,D-0035,23,P-002287,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0023
P-002289,12.997054,77.648177,F-04-01,D-0035,24,P-002288,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0024
P-002290,12.996979,77.648476,F-04-01,D-0035,25,P-002289,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0025
P-002291,12.99699,77.648616,F-04-01,D-0035,26,P-002290,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0026
P-002292,12.996963,77.648942,F-04-01,D-0035,27,P-002291,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0027
P-002293,12.996996,77.649171,F-04-01,D-0035,28,P-002292,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0028
P-002294,12.997014,77.649443,F-04-01,D-0035,29,P-002293,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0029
P-002295,12.99706,77.649685,F-04-01,D-0035,30,P-002294,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0030
P-002296,12.997121,77.649993,F-04-01,D-0035,31,P-002295,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0031
P-002297,12.997104,77.650222,F-04-01,D-0035,32,P-002296,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0032
P-002298,12.997015,77.650519,F-04-01,D-0035,33,P-002297,LT-8m-Steel,W-020,560034,
P-002299,12.996937,77.650764,F-04-01,D-0035,34,P-002298,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0034
P-002300,13.000108,77.643794,F-04-01,D-0035,1,,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0035
P-002301,12.999943,77.64392,F-04-01,D-0035,2,P-002300,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0036
P-002302,12.999658,77.644039,F-04-01,D-0035,3,P-002301,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0037
P-002303,12.999503,77.644136,F-04-01,D-0035,4,P-002302,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0038
P-002304,12.999275,77.644265,F-04-01,D-0035,5,P-002303,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0039
P-002305,12.999032,77.644373,F-04-01,D-0035,6,P-002304,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0040
P-002306,12.998688,77.644411,F-04-01,D-0035,7,P-002305,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0041
P-002307,12.998383,77.64432,F-04-01,D-0035,8,P-002306,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0042
P-002308,12.998172,77.644317,F-04-01,D-0035,9,P-002307,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0043
P-002309,12.997885,77.644293,F-04-01,D-0035,10,P-002308,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0044
P-002310,12.997579,77.644243,F-04-01,D-0035,11,P-002309,LT-8m-Steel,W-020,560034,
P-002311,12.997373,77.644215,F-04-01,D-0035,12,P-002310,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0046
P-002312,12.997101,77.64406,F-04-01,D-0035,13,P-002311,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0047
P-002313,12.996934,77.64403,F-04-01,D-0035,14,P-002312,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0048
P-002314,12.996729,77.64407,F-04-01,D-0035,15,P-002313,LT-8m-Steel,W-020,560034,
P-002315,12.99647,77.644151,F-04-01,D-0035,16,P-002314,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0050
P-002316,12.996165,77.644276,F-04-01,D-0035,17,P-002315,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0051
P-002317,12.996034,77.644405,F-04-01,D-0035,18,P-002316,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0052
P-002318,12.995836,77.644569,F-04-01,D-0035,19,P-002317,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0053
P-002319,12.995691,77.644636,F-04-01,D-0035,20,P-002318,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0054
P-002320,12.995482,77.644749,F-04-01,D-0035,21,P-002319,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0055
P-002321,12.995373,77.644863,F-04-01,D-0035,22,P-002320,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0056
P-002322,12.995144,77.644987,F-04-01,D-0035,23,P-002321,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0057
P-002323,12.994856,77.645019,F-04-01,D-0035,24,P-002322,LT-9m-PCC,W-020,560034,
P-002324,12.99468,77.645037,F-04-01,D-0035,25,P-002323,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0059
P-002325,12.99434,77.644949,F-04-01,D-0035,26,P-002324,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0060
P-002326,12.994169,77.644871,F-04-01,D-0035,27,P-002325,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0061
P-002327,12.994025,77.644827,F-04-01,D-0035,28,P-002326,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0062
P-002328,13.000359,77.644033,F-04-01,D-0035,1,,LT-8m-Steel,W-020,560034,
P-002329,13.000364,77.644207,F-04-01,D-0035,2,P-002328,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0064
P-002330,13.000292,77.644459,F-04-01,D-0035,3,P-002329,LT-9m-Steel,W-020,560034,
P-002331,13.000247,77.644606,F-04-01,D-0035,4,P-002330,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0066
P-002332,13.000268,77.644943,F-04-01,D-0035,5,P-002331,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0067
P-002333,13.000226,77.645124,F-04-01,D-0035,6,P-002332,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0068
P-002334,13.000142,77.645413,F-04-01,D-0035,7,P-002333,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0069
P-002335,13.000061,77.645678,F-04-01,D-0035,8,P-002334,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0070
P-002336,13.000072,77.645951,F-04-01,D-0035,9,P-002335,LT-9m-Steel,W-020,560034,
P-002337,13.000085,77.646247,F-04-01,D-0035,10,P-002336,LT-8m-PCC,W-020,560034,
P-002338,13.000067,77.646386,F-04-01,D-0035,11,P-002337,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0073
P-002339,13.000006,77.646525,F-04-01,D-0035,12,P-002338,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0074
P-002340,12.999854,77.64681,F-04-01,D-0035,13,P-002339,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0075
P-002341,12.999698,77.647119,F-04-01,D-0035,14,P-002340,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0076
P-002342,12.999656,77.647359,F-04-01,D-0035,15,P-002341,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0077
P-002343,12.999621,77.647665,F-04-01,D-0035,16,P-002342,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0078
P-002344,12.999527,77.647993,F-04-01,D-0035,17,P-002343,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0079
P-002345,12.999435,77.648277,F-04-01,D-0035,18,P-002344,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0080
P-002346,12.999405,77.648482,F-04-01,D-0035,19,P-002345,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0081
P-002347,12.999386,77.648806,F-04-01,D-0035,20,P-002346,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0082
P-002348,12.999326,77.648992,F-04-01,D-0035,21,P-002347,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0083
P-002349,12.999325,77.649299,F-04-01,D-0035,22,P-002348,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0084
P-002350,13.000457,77.643464,F-04-01,D-0035,1,,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0085
P-002351,13.000654,77.643171,F-04-01,D-0035,2,P-002350,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0086
P-002352,13.000893,77.642937,F-04-01,D-0035,3,P-002351,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0087
P-002353,13.001124,77.642783,F-04-01,D-0035,4,P-002352,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0088
P-002354,13.001436,77.642643,F-04-01,D-0035,5,P-002353,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0089
P-002355,13.001686,77.642478,F-04-01,D-0035,6,P-002354,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0090
P-002356,13.001917,77.642393,F-04-01,D-0035,7,P-002355,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0091
P-002357,13.002109,77.642215,F-04-01,D-0035,8,P-002356,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0092
P-002358,13.002173,77.642073,F-04-01,D-0035,9,P-002357,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0093
P-002359,13.002383,77.641843,F-04-01,D-0035,10,P-002358,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0094
P-002360,13.002567,77.641691,F-04-01,D-0035,11,P-002359,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0095
P-002361,13.002787,77.641573,F-04-01,D-0035,12,P-002360,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0096
P-002362,13.002923,77.641506,F-04-01,D-0035,13,P-002361,LT-9m-Steel,W-020,560034,
P-002363,13.003172,77.641328,F-04-01,D-0035,14,P-002362,LT-8m-Steel,W-020,,KSPDB-SD04-D-0035-0098
P-002364,13.003436,77.641176,F-04-01,D-0035,15,P-002363,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0099
P-002365,13.003592,77.641012,F-04-01,D-0035,16,P-002364,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0100
P-002366,13.00374,77.640947,F-04-01,D-0035,17,P-002365,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0101
P-002367,13.003894,77.640803,F-04-01,D-0035,18,P-002366,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0102
P-002368,13.004038,77.640602,F-04-01,D-0035,19,P-002367,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0103
P-002369,13.004252,77.640454,F-04-01,D-0035,20,P-002368,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0104
P-002370,13.004574,77.64032,F-04-01,D-0035,21,P-002369,LT-9m-Steel,W-020,,
P-002371,13.004892,77.640288,F-04-01,D-0035,22,P-002370,LT-8m-Steel,W-020,560034,KSPDB-SD04-D-0035-0106
P-002372,13.005053,77.640223,F-04-01,D-0035,23,P-002371,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0107
P-002373,13.00521,77.640226,F-04-01,D-0035,24,P-002372,LT-9m-Steel,W-020,560034,KSPDB-SD04-D-0035-0108
P-002374,13.005461,77.640272,F-04-01,D-0035,25,P-002373,LT-9m-PCC,W-020,560034,KSPDB-SD04-D-0035-0109
P-002375,13.005608,77.640313,F-04-01,D-0035,26,P-002374,LT-8m-PCC,W-020,560034,KSPDB-SD04-D-0035-0110
P-002376,12.983103,77.644734,F-04-02,D-0036,1,,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0001
P-002377,12.983377,77.644771,F-04-02,D-0036,2,P-002376,LT-8m-PCC,W-035,560034,KSPDB-SD04-D-0036-0002
P-002378,12.983595,77.644886,F-04-02,D-0036,3,P-002377,LT-9m-Steel,W-035,560034,KSPDB-SD04-D-0036-0003
P-002379,12.98374,77.644903,F-04-02,D-0036,4,P-002378,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0004
P-002380,12.984072,77.644805,F-04-02,D-0036,5,P-002379,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0005
P-002381,12.984371,77.644979,F-04-02,D-0036,1,P-002380,LT-8m-PCC,W-035,560034,KSPDB-SD04-D-0036-0006
P-002382,12.984485,77.645083,F-04-02,D-0036,2,P-002381,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0007
P-002383,12.98466,77.645193,F-04-02,D-0036,3,P-002382,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0008
P-002384,12.984837,77.645263,F-04-02,D-0036,4,P-002383,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0009
P-002385,12.984991,77.645379,F-04-02,D-0036,5,P-002384,LT-8m-PCC,W-035,560034,KSPDB-SD04-D-0036-0010
P-002386,12.985155,77.645552,F-04-02,D-0036,6,P-002385,LT-8m-PCC,W-035,560034,KSPDB-SD04-D-0036-0011
P-002387,12.985305,77.64568,F-04-02,D-0036,7,P-002386,LT-9m-Steel,W-035,560034,KSPDB-SD04-D-0036-0012
P-002388,12.985442,77.645751,F-04-02,D-0036,8,P-002387,LT-8m-PCC,W-035,560034,KSPDB-SD04-D-0036-0013
P-002389,12.985665,77.645772,F-04-02,D-0036,9,P-002388,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0014
P-002390,12.985884,77.645855,F-04-02,D-0036,10,P-002389,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0015
P-002391,12.986166,77.645961,F-04-02,D-0036,11,P-002390,LT-9m-Steel,W-035,560034,KSPDB-SD04-D-0036-0016
P-002392,12.986481,77.646007,F-04-02,D-0036,12,P-002391,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0017
P-002393,12.98662,77.645994,F-04-02,D-0036,13,P-002392,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0018
P-002394,12.983028,77.644465,F-04-02,D-0036,1,,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0019
P-002395,12.983103,77.64431,F-04-02,D-0036,2,P-002394,LT-8m-PCC,W-035,560034,KSPDB-SD04-D-0036-0020
P-002396,12.983157,77.64412,F-04-02,D-0036,3,P-002395,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0021
P-002397,12.983229,77.643889,F-04-02,D-0036,4,P-002396,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0022
P-002398,12.983337,77.643634,F-04-02,D-0036,5,P-002397,LT-8m-PCC,W-035,560034,KSPDB-SD04-D-0036-0023
P-002399,12.98345,77.64351,F-04-02,D-0036,6,P-002398,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0024
P-002400,12.983568,77.643386,F-04-02,D-0036,7,P-002399,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0025
P-002401,12.983686,77.643313,F-04-02,D-0036,8,P-002400,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0026
P-002402,12.98394,77.643154,F-04-02,D-0036,9,P-002401,LT-9m-PCC,W-035,560034,
P-002403,12.984234,77.642973,F-04-02,D-0036,10,P-002402,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0028
P-002404,12.984456,77.642691,F-04-02,D-0036,11,P-002403,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0029
P-002405,12.984628,77.642513,F-04-02,D-0036,12,P-002404,LT-9m-Steel,W-035,560034,KSPDB-SD04-D-0036-0030
P-002406,12.984793,77.642298,F-04-02,D-0036,13,P-002405,LT-8m-PCC,W-035,560034,
P-002407,12.98489,77.642189,F-04-02,D-0036,14,P-002406,LT-8m-PCC,W-035,560034,KSPDB-SD04-D-0036-0032
P-002408,12.984998,77.645729,F-04-02,D-0036,1,P-002386,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0033
P-002409,12.984725,77.645937,F-04-02,D-0036,2,P-002408,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0034
P-002410,12.984554,77.646123,F-04-02,D-0036,3,P-002409,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0035
P-002411,12.984354,77.646337,F-04-02,D-0036,4,P-002410,LT-9m-Steel,W-035,560034,KSPDB-SD04-D-0036-0036
P-002412,12.984194,77.646574,F-04-02,D-0036,5,P-002411,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0037
P-002413,12.984115,77.646871,F-04-02,D-0036,6,P-002412,LT-8m-PCC,W-035,560034,KSPDB-SD04-D-0036-0038
P-002414,12.98405,77.647001,F-04-02,D-0036,7,P-002413,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0039
P-002415,12.983989,77.647278,F-04-02,D-0036,8,P-002414,LT-9m-Steel,W-035,560034,KSPDB-SD04-D-0036-0040
P-002416,12.983966,77.647576,F-04-02,D-0036,9,P-002415,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0041
P-002417,12.983973,77.647774,F-04-02,D-0036,10,P-002416,LT-9m-Steel,W-035,560034,KSPDB-SD04-D-0036-0042
P-002418,12.983973,77.64807,F-04-02,D-0036,11,P-002417,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0043
P-002419,12.98392,77.648341,F-04-02,D-0036,12,P-002418,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0044
P-002420,12.982656,77.64501,F-04-02,D-0036,1,,LT-8m-PCC,W-035,560034,KSPDB-SD04-D-0036-0045
P-002421,12.98247,77.645303,F-04-02,D-0036,2,P-002420,LT-8m-PCC,W-035,560034,KSPDB-SD04-D-0036-0046
P-002422,12.982307,77.645519,F-04-02,D-0036,3,P-002421,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0047
P-002423,12.982224,77.645762,F-04-02,D-0036,4,P-002422,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0048
P-002424,12.982096,77.645958,F-04-02,D-0036,5,P-002423,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0049
P-002425,12.982035,77.646144,F-04-02,D-0036,6,P-002424,LT-9m-Steel,W-035,560034,KSPDB-SD04-D-0036-0050
P-002426,12.981872,77.646464,F-04-02,D-0036,7,P-002425,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0051
P-002427,12.981795,77.646677,F-04-02,D-0036,8,P-002426,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0052
P-002428,12.981685,77.64688,F-04-02,D-0036,9,P-002427,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0053
P-002429,12.981623,77.64718,F-04-02,D-0036,10,P-002428,LT-8m-Steel,W-035,560034,KSPDB-SD04-D-0036-0054
P-002430,12.981481,77.647425,F-04-02,D-0036,11,P-002429,LT-9m-PCC,W-035,560034,KSPDB-SD04-D-0036-0055
P-002431,12.984491,77.636179,F-04-02,D-0037,1,,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0001
P-002432,12.984508,77.63647,F-04-02,D-0037,2,P-002431,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0002
P-002433,12.984503,77.636621,F-04-02,D-0037,3,P-002432,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0003
P-002434,12.984472,77.636833,F-04-02,D-0037,4,P-002433,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0004
P-002435,12.984365,77.63705,F-04-02,D-0037,5,P-002434,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0005
P-002436,12.984273,77.637341,F-04-02,D-0037,6,P-002435,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0006
P-002437,12.984273,77.637512,F-04-02,D-0037,7,P-002436,LT-8m-Steel,W-085,,KSPDB-SD04-D-0037-0007
P-002438,12.9843,77.637849,F-04-02,D-0037,8,P-002437,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0008
P-002439,12.984272,77.638147,F-04-02,D-0037,9,P-002438,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0009
P-002440,12.984305,77.638368,F-04-02,D-0037,10,P-002439,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0010
P-002441,12.984376,77.638649,F-04-02,D-0037,11,P-002440,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0011
P-002442,12.984428,77.638876,F-04-02,D-0037,12,P-002441,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0012
P-002443,12.984421,77.639241,F-04-02,D-0037,13,P-002442,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0013
P-002444,12.984529,77.639548,F-04-02,D-0037,14,P-002443,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0014
P-002445,12.98452,77.639769,F-04-02,D-0037,15,P-002444,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0015
P-002446,12.984396,77.640067,F-04-02,D-0037,16,P-002445,LT-8m-Steel,W-085,560034,
P-002447,12.984275,77.640273,F-04-02,D-0037,17,P-002446,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0017
P-002448,12.984176,77.64048,F-04-02,D-0037,18,P-002447,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0018
P-002449,12.984121,77.640627,F-04-02,D-0037,19,P-002448,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0019
P-002450,12.98398,77.640948,F-04-02,D-0037,20,P-002449,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0020
P-002451,12.983951,77.641313,F-04-02,D-0037,21,P-002450,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0021
P-002452,12.98402,77.641652,F-04-02,D-0037,22,P-002451,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0022
P-002453,12.984097,77.641843,F-04-02,D-0037,23,P-002452,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0023
P-002454,12.984122,77.642012,F-04-02,D-0037,24,P-002453,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0024
P-002455,12.984165,77.642278,F-04-02,D-0037,25,P-002454,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0025
P-002456,12.984273,77.642508,F-04-02,D-0037,26,P-002455,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0026
P-002457,12.984321,77.642826,F-04-02,D-0037,27,P-002456,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0027
P-002458,12.98432,77.643119,F-04-02,D-0037,28,P-002457,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0028
P-002459,12.984331,77.643459,F-04-02,D-0037,29,P-002458,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0029
P-002460,12.984276,77.643694,F-04-02,D-0037,30,P-002459,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0030
P-002461,12.984131,77.643943,F-04-02,D-0037,31,P-002460,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0031
P-002462,12.984007,77.64408,F-04-02,D-0037,32,P-002461,LT-8m-PCC,W-085,,KSPDB-SD04-D-0037-0032
P-002463,12.98386,77.644329,F-04-02,D-0037,33,P-002462,LT-9m-PCC,W-085,560034,
P-002464,12.983682,77.644482,F-04-02,D-0037,34,P-002463,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0034
P-002465,12.983572,77.644616,F-04-02,D-0037,35,P-002464,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0035
P-002466,12.983454,77.64494,F-04-02,D-0037,36,P-002465,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0036
P-002467,12.983937,77.640357,F-04-02,D-0037,1,P-002447,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0037
P-002468,12.983672,77.640462,F-04-02,D-0037,2,P-002467,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0038
P-002469,12.983462,77.640648,F-04-02,D-0037,3,P-002468,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0039
P-002470,12.983223,77.640856,F-04-02,D-0037,4,P-002469,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0040
P-002471,12.983067,77.640958,F-04-02,D-0037,5,P-002470,LT-9m-Steel,W-085,560034,
P-002472,12.98279,77.641165,F-04-02,D-0037,6,P-002471,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0042
P-002473,12.982587,77.641226,F-04-02,D-0037,7,P-002472,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0043
P-002474,12.98234,77.641403,F-04-02,D-0037,8,P-002473,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0044
P-002475,12.982142,77.641609,F-04-02,D-0037,9,P-002474,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0045
P-002476,12.981957,77.641916,F-04-02,D-0037,10,P-002475,LT-8m-PCC,W-085,560034,
P-002477,12.981851,77.642074,F-04-02,D-0037,11,P-002476,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0047
P-002478,12.981708,77.642218,F-04-02,D-0037,12,P-002477,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0048
P-002479,12.981519,77.642315,F-04-02,D-0037,13,P-002478,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0049
P-002480,12.981367,77.642408,F-04-02,D-0037,14,P-002479,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0050
P-002481,12.981202,77.642618,F-04-02,D-0037,15,P-002480,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0051
P-002482,12.981032,77.642736,F-04-02,D-0037,16,P-002481,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0052
P-002483,12.980768,77.642883,F-04-02,D-0037,17,P-002482,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0053
P-002484,12.980517,77.642976,F-04-02,D-0037,18,P-002483,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0054
P-002485,12.980296,77.642999,F-04-02,D-0037,19,P-002484,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0055
P-002486,12.979988,77.64301,F-04-02,D-0037,20,P-002485,LT-9m-Steel,W-085,560034,
P-002487,12.979657,77.643107,F-04-02,D-0037,21,P-002486,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0057
P-002488,12.979373,77.6431,F-04-02,D-0037,22,P-002487,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0058
P-002489,12.979214,77.643108,F-04-02,D-0037,23,P-002488,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0059
P-002490,12.978907,77.642995,F-04-02,D-0037,24,P-002489,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0060
P-002491,12.978627,77.642841,F-04-02,D-0037,25,P-002490,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0061
P-002492,12.978481,77.642726,F-04-02,D-0037,26,P-002491,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0062
P-002493,12.978334,77.642642,F-04-02,D-0037,27,P-002492,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0063
P-002494,12.9781,77.642446,F-04-02,D-0037,28,P-002493,LT-9m-PCC,W-085,560034,
P-002495,12.977805,77.642317,F-04-02,D-0037,29,P-002494,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0065
P-002496,12.977657,77.642169,F-04-02,D-0037,30,P-002495,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0066
P-002497,12.97745,77.641961,F-04-02,D-0037,31,P-002496,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0067
P-002498,12.984853,77.635808,F-04-02,D-0037,1,,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0068
P-002499,12.985053,77.635812,F-04-02,D-0037,2,P-002498,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0069
P-002500,12.985192,77.63576,F-04-02,D-0037,3,P-002499,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0070
P-002501,12.985331,77.635662,F-04-02,D-0037,4,P-002500,LT-8m-Steel,W-085,560034,
P-002502,12.985564,77.635429,F-04-02,D-0037,5,P-002501,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0072
P-002503,12.985644,77.635257,F-04-02,D-0037,6,P-002502,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0073
P-002504,12.985732,77.634918,F-04-02,D-0037,7,P-002503,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0074
P-002505,12.985745,77.634583,F-04-02,D-0037,8,P-002504,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0075
P-002506,12.985717,77.634378,F-04-02,D-0037,9,P-002505,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0076
P-002507,12.985587,77.634056,F-04-02,D-0037,10,P-002506,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0077
P-002508,12.98557,77.633913,F-04-02,D-0037,11,P-002507,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0078
P-002509,12.985562,77.633678,F-04-02,D-0037,12,P-002508,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0079
P-002510,12.985559,77.633459,F-04-02,D-0037,13,P-002509,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0080
P-002511,12.98557,77.633305,F-04-02,D-0037,14,P-002510,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0081
P-002512,12.985548,77.633103,F-04-02,D-0037,15,P-002511,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0082
P-002513,12.985422,77.632832,F-04-02,D-0037,16,P-002512,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0083
P-002514,12.985349,77.63269,F-04-02,D-0037,17,P-002513,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0084
P-002515,12.985244,77.632388,F-04-02,D-0037,18,P-002514,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0085
P-002516,12.985156,77.632267,F-04-02,D-0037,19,P-002515,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0086
P-002517,12.984987,77.632152,F-04-02,D-0037,20,P-002516,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0087
P-002518,12.984751,77.632031,F-04-02,D-0037,21,P-002517,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0088
P-002519,12.984538,77.631909,F-04-02,D-0037,22,P-002518,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0089
P-002520,12.98436,77.631874,F-04-02,D-0037,23,P-002519,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0090
P-002521,12.984181,77.631883,F-04-02,D-0037,24,P-002520,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0091
P-002522,12.983968,77.631921,F-04-02,D-0037,25,P-002521,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0092
P-002523,12.983827,77.631993,F-04-02,D-0037,26,P-002522,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0093
P-002524,12.983574,77.632206,F-04-02,D-0037,27,P-002523,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0094
P-002525,12.983278,77.632408,F-04-02,D-0037,28,P-002524,LT-9m-PCC,W-085,,KSPDB-SD04-D-0037-0095
P-002526,12.983149,77.632526,F-04-02,D-0037,29,P-002525,LT-9m-Steel,W-085,560034,
P-002527,12.98295,77.632607,F-04-02,D-0037,30,P-002526,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0097
P-002528,12.982624,77.632731,F-04-02,D-0037,31,P-002527,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0098
P-002529,12.982374,77.632744,F-04-02,D-0037,32,P-002528,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0099
P-002530,12.982143,77.632725,F-04-02,D-0037,33,P-002529,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0100
P-002531,12.981865,77.632617,F-04-02,D-0037,34,P-002530,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0101
