pole_id,lat,lon,feeder_id,dt_id,seq_on_line,parent_pole_id,pole_type,ward,pincode,device_id
P-002532,12.981491,77.64263,F-04-02,D-0037,1,P-002481,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0102
P-002533,12.981758,77.642539,F-04-02,D-0037,2,P-002532,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0103
P-002534,12.982041,77.642473,F-04-02,D-0037,3,P-002533,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0104
P-002535,12.982294,77.642344,F-04-02,D-0037,4,P-002534,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0105
P-002536,12.982549,77.642131,F-04-02,D-0037,5,P-002535,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0106
P-002537,12.982686,77.641986,F-04-02,D-0037,6,P-002536,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0107
P-002538,12.982817,77.641808,F-04-02,D-0037,7,P-002537,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0108
P-002539,12.982942,77.641717,F-04-02,D-0037,8,P-002538,LT-9m-PCC,W-085,560034,
P-002540,12.983175,77.641549,F-04-02,D-0037,9,P-002539,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0110
P-002541,12.983289,77.641465,F-04-02,D-0037,10,P-002540,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0111
P-002542,12.983494,77.641296,F-04-02,D-0037,11,P-002541,LT-9m-Steel,W-085,,KSPDB-SD04-D-0037-0112
P-002543,12.983759,77.641148,F-04-02,D-0037,12,P-002542,LT-9m-PCC,W-085,560034,
P-002544,12.98389,77.641027,F-04-02,D-0037,13,P-002543,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0114
P-002545,12.9841,77.640838,F-04-02,D-0037,14,P-002544,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0115
P-002546,12.984306,77.640671,F-04-02,D-0037,15,P-002545,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0116
P-002547,12.984447,77.640619,F-04-02,D-0037,16,P-002546,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0117
P-002548,12.984692,77.640419,F-04-02,D-0037,17,P-002547,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0118
P-002549,12.984981,77.640285,F-04-02,D-0037,18,P-002548,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0119
P-002550,12.98524,77.640276,F-04-02,D-0037,19,P-002549,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0120
P-002551,12.985557,77.640254,F-04-02,D-0037,20,P-002550,LT-9m-Steel,W-085,560034,KSPDB-SD04-D-0037-0121
P-002552,12.985808,77.640239,F-04-02,D-0037,21,P-002551,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0122
P-002553,12.986101,77.640201,F-04-02,D-0037,22,P-002552,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0123
P-002554,12.986253,77.640143,F-04-02,D-0037,23,P-002553,LT-8m-PCC,W-085,560034,
P-002555,12.986551,77.639951,F-04-02,D-0037,24,P-002554,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0125
P-002556,12.986663,77.639813,F-04-02,D-0037,25,P-002555,LT-8m-PCC,W-085,,KSPDB-SD04-D-0037-0126
P-002557,12.986764,77.639666,F-04-02,D-0037,26,P-002556,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0127
P-002558,12.986934,77.639394,F-04-02,D-0037,27,P-002557,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0128
P-002559,12.987059,77.639286,F-04-02,D-0037,28,P-002558,LT-8m-PCC,W-085,560034,
P-002560,12.987212,77.639208,F-04-02,D-0037,29,P-002559,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0130
P-002561,12.987496,77.639043,F-04-02,D-0037,30,P-002560,LT-8m-Steel,W-085,560034,KSPDB-SD04-D-0037-0131
P-002562,12.987847,77.638992,F-04-02,D-0037,31,P-002561,LT-9m-PCC,W-085,560034,KSPDB-SD04-D-0037-0132
P-002563,12.988061,77.638959,F-04-02,D-0037,32,P-002562,LT-8m-PCC,W-085,560034,KSPDB-SD04-D-0037-0133
P-002564,12.97664,77.637038,F-04-02,D-0038,,,LT-9m-PCC,W-037,560034,
P-002565,12.976483,77.637088,F-04-02,D-0038,,,LT-8m-Steel,W-037,560034,KSPDB-SD04-D-0038-0002
P-002566,12.97634,77.637116,F-04-02,D-0038,,,LT-8m-PCC,W-037,560034,KSPDB-SD04-D-0038-0003
P-002567,12.976169,77.637148,F-04-02,D-0038,,,LT-8m-PCC,W-037,560034,KSPDB-SD04-D-0038-0004
P-002568,12.975991,77.637263,F-04-02,D-0038,,,LT-9m-Steel,W-037,560034,KSPDB-SD04-D-0038-0005
P-002569,12.975745,77.637475,F-04-02,D-0038,,,LT-9m-PCC,W-037,560034,KSPDB-SD04-D-0038-0006
P-002570,12.976583,77.637079,F-04-02,D-0038,,,LT-8m-Steel,W-037,560034,KSPDB-SD04-D-0038-0007
P-002571,12.976453,77.637117,F-04-02,D-0038,,,LT-8m-Steel,W-037,560034,KSPDB-SD04-D-0038-0008
P-002572,12.976246,77.637202,F-04-02,D-0038,,,LT-8m-PCC,W-037,560034,
P-002573,12.976771,77.637222,F-04-02,D-0038,,,LT-9m-Steel,W-037,560034,KSPDB-SD04-D-0038-0010
P-002574,12.976839,77.637569,F-04-02,D-0038,,,LT-9m-PCC,W-037,560034,KSPDB-SD04-D-0038-0011
P-002575,12.976999,77.63786,F-04-02,D-0038,,,LT-8m-PCC,W-037,560034,KSPDB-SD04-D-0038-0012
P-002576,12.97702,77.637998,F-04-02,D-0038,,,LT-8m-PCC,W-037,560034,KSPDB-SD04-D-0038-0013
P-002577,12.977046,77.638203,F-04-02,D-0038,,,LT-8m-PCC,W-037,560034,KSPDB-SD04-D-0038-0014
P-002578,12.977086,77.638061,F-04-02,D-0038,,,LT-8m-Steel,W-037,560034,KSPDB-SD04-D-0038-0015
P-002579,12.977112,77.638311,F-04-02,D-0038,,,LT-9m-Steel,W-037,560034,KSPDB-SD04-D-0038-0016
P-002580,12.977055,77.638561,F-04-02,D-0038,,,LT-8m-PCC,W-037,560034,KSPDB-SD04-D-0038-0017
P-002581,12.976976,77.638707,F-04-02,D-0038,,,LT-8m-PCC,W-037,560034,KSPDB-SD04-D-0038-0018
P-002582,12.976311,77.636983,F-04-02,D-0038,,,LT-8m-Steel,W-037,560034,KSPDB-SD04-D-0038-0019
P-002583,12.976413,77.63677,F-04-02,D-0038,,,LT-9m-PCC,W-037,560034,KSPDB-SD04-D-0038-0020
P-002584,12.976621,77.636524,F-04-02,D-0038,,,LT-9m-PCC,W-037,560034,KSPDB-SD04-D-0038-0021
P-002585,12.97682,77.6364,F-04-02,D-0038,,,LT-9m-PCC,W-037,560034,KSPDB-SD04-D-0038-0022
P-002586,12.976938,77.636272,F-04-02,D-0038,,,LT-8m-Steel,W-037,560034,KSPDB-SD04-D-0038-0023
P-002587,12.977115,77.636119,F-04-02,D-0038,,,LT-8m-Steel,W-037,560034,KSPDB-SD04-D-0038-0024
P-002588,12.97739,77.635932,F-04-02,D-0038,,,LT-9m-Steel,W-037,560034,KSPDB-SD04-D-0038-0025
P-002589,12.981995,77.63278,F-04-02,D-0039,,,LT-9m-PCC,W-050,560034,KSPDB-SD04-D-0039-0001
P-002590,12.982091,77.632517,F-04-02,D-0039,,,LT-9m-PCC,W-050,560034,KSPDB-SD04-D-0039-0002
P-002591,12.982121,77.632338,F-04-02,D-0039,,,LT-8m-Steel,W-050,560034,KSPDB-SD04-D-0039-0003
P-002592,12.982175,77.632183,F-04-02,D-0039,,,LT-9m-PCC,W-050,560034,KSPDB-SD04-D-0039-0004
P-002593,12.982325,77.631925,F-04-02,D-0039,,,LT-9m-PCC,W-050,560034,KSPDB-SD04-D-0039-0005
P-002594,12.982415,77.631707,F-04-02,D-0039,,,LT-8m-Steel,W-050,560034,KSPDB-SD04-D-0039-0006
P-002595,12.982543,77.631417,F-04-02,D-0039,,,LT-8m-Steel,W-050,560034,KSPDB-SD04-D-0039-0007
P-002596,12.982745,77.631191,F-04-02,D-0039,,,LT-8m-PCC,W-050,560034,KSPDB-SD04-D-0039-0008
P-002597,12.982853,77.631046,F-04-02,D-0039,,,LT-9m-PCC,W-050,560034,KSPDB-SD04-D-0039-0009
P-002598,12.982952,77.630782,F-04-02,D-0039,,,LT-9m-PCC,W-050,,KSPDB-SD04-D-0039-0010
P-002599,12.98305,77.63065,F-04-02,D-0039,,,LT-9m-Steel,W-050,,KSPDB-SD04-D-0039-0011
P-002600,12.982238,77.631956,F-04-02,D-0039,,,LT-9m-Steel,W-050,560034,KSPDB-SD04-D-0039-0012
P-002601,12.982267,77.631799,F-04-02,D-0039,,,LT-8m-PCC,W-050,560034,KSPDB-SD04-D-0039-0013
P-002602,12.982384,77.6316,F-04-02,D-0039,,,LT-8m-Steel,W-050,560034,KSPDB-SD04-D-0039-0014
P-002603,12.982562,77.631382,F-04-02,D-0039,,,LT-8m-Steel,W-050,560034,KSPDB-SD04-D-0039-0015
P-002604,12.982728,77.631251,F-04-02,D-0039,,,LT-9m-PCC,W-050,560034,
P-002605,12.982928,77.631097,F-04-02,D-0039,,,LT-8m-Steel,W-050,560034,KSPDB-SD04-D-0039-0017
P-002606,12.983075,77.630954,F-04-02,D-0039,,,LT-8m-Steel,W-050,560034,KSPDB-SD04-D-0039-0018
P-002607,12.983242,77.630845,F-04-02,D-0039,,,LT-8m-PCC,W-050,560034,KSPDB-SD04-D-0039-0019
P-002608,12.983447,77.630742,F-04-02,D-0039,,,LT-9m-Steel,W-050,560034,KSPDB-SD04-D-0039-0020
P-002609,12.983586,77.630697,F-04-02,D-0039,,,LT-9m-Steel,W-050,560034,KSPDB-SD04-D-0039-0021
P-002610,12.983732,77.630705,F-04-02,D-0039,,,LT-9m-Steel,W-050,560034,KSPDB-SD04-D-0039-0022
P-002611,12.983913,77.63068,F-04-02,D-0039,,,LT-8m-PCC,W-050,560034,KSPDB-SD04-D-0039-0023
P-002612,12.984249,77.63064,F-04-02,D-0039,,,LT-9m-PCC,W-050,560034,KSPDB-SD04-D-0039-0024
P-002613,12.98283,77.631431,F-04-02,D-0039,,,LT-8m-PCC,W-050,560034,KSPDB-SD04-D-0039-0025
P-002614,12.982857,77.63157,F-04-02,D-0039,,,LT-9m-PCC,W-050,560034,KSPDB-SD04-D-0039-0026
P-002615,12.982936,77.631897,F-04-02,D-0039,,,LT-8m-PCC,W-050,560034,
P-002616,12.982969,77.632204,F-04-02,D-0039,,,LT-8m-PCC,W-050,560034,KSPDB-SD04-D-0039-0028
P-002617,12.982968,77.632522,F-04-02,D-0039,,,LT-9m-PCC,W-050,560034,KSPDB-SD04-D-0039-0029
P-002618,12.982972,77.632746,F-04-02,D-0039,,,LT-8m-Steel,W-050,,KSPDB-SD04-D-0039-0030
P-002619,12.978678,77.634375,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0001
P-002620,12.978397,77.634259,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0002
P-002621,12.978121,77.634114,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0003
P-002622,12.977955,77.634009,F-04-02,D-0040,,,LT-9m-Steel,W-042,560034,KSPDB-SD04-D-0040-0004
P-002623,12.977837,77.633882,F-04-02,D-0040,,,LT-9m-Steel,W-042,560034,
P-002624,12.977687,77.633626,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0006
P-002625,12.977454,77.633412,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0007
P-002626,12.977242,77.633204,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0008
P-002627,12.977093,77.633063,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0009
P-002628,12.976927,77.632814,F-04-02,D-0040,,,LT-9m-Steel,W-042,560034,KSPDB-SD04-D-0040-0010
P-002629,12.976823,77.632672,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0011
P-002630,12.97677,77.632486,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0012
P-002631,12.976785,77.632315,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0013
P-002632,12.976711,77.631971,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,
P-002633,12.9767,77.631651,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0015
P-002634,12.976671,77.631457,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0016
P-002635,12.97657,77.631217,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0017
P-002636,12.976568,77.630999,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0018
P-002637,12.976548,77.630777,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0019
P-002638,12.976618,77.630484,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,
P-002639,12.976677,77.630186,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0021
P-002640,12.976751,77.629917,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0022
P-002641,12.97681,77.629778,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0023
P-002642,12.976861,77.629454,F-04-02,D-0040,,,LT-9m-Steel,W-042,560034,KSPDB-SD04-D-0040-0024
P-002643,12.976994,77.62912,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0025
P-002644,12.977206,77.628831,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0026
P-002645,12.977411,77.628534,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0027
P-002646,12.977529,77.62824,F-04-02,D-0040,,,LT-9m-Steel,W-042,560034,KSPDB-SD04-D-0040-0028
P-002647,12.977726,77.628004,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0029
P-002648,12.977928,77.627803,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0030
P-002649,12.978062,77.627554,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,
P-002650,12.978205,77.627262,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0032
P-002651,12.978329,77.627108,F-04-02,D-0040,,,LT-9m-Steel,W-042,560034,KSPDB-SD04-D-0040-0033
P-002652,12.978513,77.626844,F-04-02,D-0040,,,LT-9m-Steel,W-042,560034,KSPDB-SD04-D-0040-0034
P-002653,12.978583,77.626685,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0035
P-002654,12.978759,77.626439,F-04-02,D-0040,,,LT-9m-Steel,W-042,560034,KSPDB-SD04-D-0040-0036
P-002655,12.978987,77.626184,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0037
P-002656,12.97914,77.626096,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0038
P-002657,12.979458,77.626012,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0039
P-002658,12.979703,77.626011,F-04-02,D-0040,,,LT-8m-Steel,W-042,,KSPDB-SD04-D-0040-0040
P-002659,12.979979,77.625957,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0041
P-002660,12.980147,77.625991,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0042
P-002661,12.980347,77.626091,F-04-02,D-0040,,,LT-9m-PCC,W-042,,KSPDB-SD04-D-0040-0043
P-002662,12.980488,77.626147,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0044
P-002663,12.980632,77.626274,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0045
P-002664,12.980959,77.626408,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,
P-002665,12.981152,77.626576,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0047
P-002666,12.981427,77.626737,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0048
P-002667,12.978351,77.634126,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0049
P-002668,12.978156,77.633834,F-04-02,D-0040,,,LT-9m-Steel,W-042,560034,KSPDB-SD04-D-0040-0050
P-002669,12.978063,77.633533,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,
P-002670,12.978021,77.633181,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0052
P-002671,12.977959,77.632867,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0053
P-002672,12.978018,77.632552,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0054
P-002673,12.978068,77.632229,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0055
P-002674,12.978049,77.632073,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0056
P-002675,12.978099,77.631764,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0057
P-002676,12.978052,77.631441,F-04-02,D-0040,,,LT-9m-Steel,W-042,560034,KSPDB-SD04-D-0040-0058
P-002677,12.978053,77.631192,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0059
P-002678,12.978106,77.630935,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0060
P-002679,12.978205,77.630691,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0061
P-002680,12.978306,77.630585,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,
P-002681,12.978413,77.630466,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0063
P-002682,12.978509,77.630254,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0064
P-002683,12.978646,77.630126,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0065
P-002684,12.978838,77.630013,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0066
P-002685,12.979021,77.629933,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0067
P-002686,12.979234,77.629734,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0068
P-002687,12.97942,77.629498,F-04-02,D-0040,,,LT-9m-Steel,W-042,560034,KSPDB-SD04-D-0040-0069
P-002688,12.979507,77.629263,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0070
P-002689,12.979501,77.629073,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0071
P-002690,12.979424,77.628885,F-04-02,D-0040,,,LT-9m-Steel,W-042,560034,KSPDB-SD04-D-0040-0072
P-002691,12.979412,77.628671,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0073
P-002692,12.97943,77.62832,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0074
P-002693,12.979484,77.628182,F-04-02,D-0040,,,LT-9m-Steel,W-042,560034,KSPDB-SD04-D-0040-0075
P-002694,12.979627,77.627996,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0076
P-002695,12.979752,77.62787,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0077
P-002696,12.980005,77.627644,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0078
P-002697,12.980184,77.62743,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0079
P-002698,12.980439,77.627212,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0080
P-002699,12.980654,77.627088,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0081
P-002700,12.980833,77.62701,F-04-02,D-0040,,,LT-9m-PCC,W-042,560034,KSPDB-SD04-D-0040-0082
P-002701,12.981066,77.626794,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0083
P-002702,12.981254,77.626518,F-04-02,D-0040,,,LT-8m-PCC,W-042,,KSPDB-SD04-D-0040-0084
P-002703,12.981323,77.626208,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0085
P-002704,12.981405,77.626058,F-04-02,D-0040,,,LT-9m-Steel,W-042,560034,KSPDB-SD04-D-0040-0086
P-002705,12.981569,77.625783,F-04-02,D-0040,,,LT-9m-Steel,W-042,560034,KSPDB-SD04-D-0040-0087
P-002706,12.981623,77.625462,F-04-02,D-0040,,,LT-8m-Steel,W-042,560034,KSPDB-SD04-D-0040-0088
P-002707,12.981729,77.625252,F-04-02,D-0040,,,LT-8m-PCC,W-042,560034,KSPDB-SD04-D-0040-0089
